Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
00:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.918873E+03,2.212410E-01,2.128119E+03,7.203577E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.083985E+04,1.176519E+00,1.131695E+04,3.830731E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.405208E+04,2.486971E+00,2.392220E+04,8.097546E+04,3.200713E+00,8.903145E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.475632E+00,2.384851E+04,8.031844E+04,3.051843E+00,1.059965E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.742487E+04,9.283181E+04,2.482869E+00,9.028810E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.324463E+04,7.868193E+04,2.412143E+00,8.481374E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.191456E+04,7.417969E+04
00:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.930767E+03,2.212410E-01,2.116225E+03,7.158487E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.090310E+04,1.176519E+00,1.125370E+04,3.806753E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.418578E+04,2.486971E+00,2.378850E+04,8.046860E+04,3.201004E+00,8.913151E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.469888E+00,2.364939E+04,7.972581E+04,3.052081E+00,1.059955E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.727159E+04,9.225073E+04,2.482949E+00,9.028776E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.311472E+04,7.818942E+04,2.412297E+00,8.481308E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.179208E+04,7.371537E+04
00:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.942661E+03,2.212410E-01,2.104331E+03,7.113498E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.096635E+04,1.176519E+00,1.119045E+04,3.782829E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.431948E+04,2.486971E+00,2.365480E+04,7.996288E+04,3.201287E+00,8.923165E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.464247E+00,2.345151E+04,7.913549E+04,3.052311E+00,1.059945E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.711831E+04,9.167097E+04,2.483026E+00,9.028743E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.298481E+04,7.769803E+04,2.412445E+00,8.481244E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.166960E+04,7.325209E+04
00:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.954555E+03,2.212410E-01,2.092437E+03,7.068611E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.102960E+04,1.176519E+00,1.112720E+04,3.758959E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.445318E+04,2.486971E+00,2.352110E+04,7.945831E+04,3.201564E+00,8.933188E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458692E+00,2.325469E+04,7.854724E+04,3.052532E+00,1.059935E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.696504E+04,9.109252E+04,2.483100E+00,9.028711E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.285489E+04,7.720775E+04,2.412588E+00,8.481182E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.154712E+04,7.278987E+04
00:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.966449E+03,2.212410E-01,2.080543E+03,7.023826E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.109285E+04,1.176519E+00,1.106395E+04,3.735142E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.458688E+04,2.486971E+00,2.338740E+04,7.895487E+04,3.201833E+00,8.943220E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.311696E+04,7.804189E+04,3.052746E+00,1.059926E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.681176E+04,9.051537E+04,2.483172E+00,9.028680E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.272498E+04,7.671857E+04,2.412727E+00,8.481122E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.142464E+04,7.232868E+04
00:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.978343E+03,2.212410E-01,2.068649E+03,6.979141E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.115610E+04,1.176519E+00,1.100070E+04,3.711380E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.472058E+04,2.486971E+00,2.325370E+04,7.845257E+04,3.202095E+00,8.953260E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.298481E+04,7.754539E+04,3.052953E+00,1.059917E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.665849E+04,8.993952E+04,2.483241E+00,9.028650E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.259507E+04,7.623049E+04,2.412860E+00,8.481065E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.130216E+04,7.186853E+04
00:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.990237E+03,2.212410E-01,2.056755E+03,6.934556E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.121935E+04,1.176519E+00,1.093745E+04,3.687671E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.485428E+04,2.486971E+00,2.312000E+04,7.795139E+04,3.202352E+00,8.953167E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.285266E+04,7.705001E+04,3.053153E+00,1.059909E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.650521E+04,8.936496E+04,2.483308E+00,9.028621E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.246516E+04,7.574351E+04,2.412989E+00,8.481009E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.117968E+04,7.140942E+04
00:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.002131E+03,2.212410E-01,2.044862E+03,6.890072E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.128260E+04,1.176519E+00,1.087420E+04,3.664015E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.498798E+04,2.486971E+00,2.298630E+04,7.745135E+04,3.202603E+00,8.953074E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.272050E+04,7.655575E+04,3.053348E+00,1.059900E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.635194E+04,8.879170E+04,2.483373E+00,9.028593E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.233524E+04,7.525763E+04,2.413115E+00,8.480955E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.105721E+04,7.095134E+04
00:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.014025E+03,2.212410E-01,2.032968E+03,6.845688E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.134585E+04,1.176519E+00,1.081095E+04,3.640412E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.512168E+04,2.486971E+00,2.285260E+04,7.695243E+04,3.202849E+00,8.952984E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.258835E+04,7.606260E+04,3.053537E+00,1.059892E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.619866E+04,8.821973E+04,2.483437E+00,9.028566E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.220533E+04,7.477285E+04,2.413237E+00,8.480902E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.093473E+04,7.049429E+04
00:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.025918E+03,2.212410E-01,2.021074E+03,6.801404E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.140910E+04,1.176519E+00,1.074770E+04,3.616863E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.525538E+04,2.486971E+00,2.271890E+04,7.645463E+04,3.203090E+00,8.952895E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.245620E+04,7.557056E+04,3.053721E+00,1.059884E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.604539E+04,8.764905E+04,2.483498E+00,9.028539E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.207542E+04,7.428915E+04,2.413355E+00,8.480851E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.081225E+04,7.003827E+04
00:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.037812E+03,2.212410E-01,2.009180E+03,6.757219E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.147235E+04,1.176519E+00,1.068445E+04,3.593366E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.538908E+04,2.486971E+00,2.258521E+04,7.595795E+04,3.203327E+00,8.952809E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.232404E+04,7.507962E+04,3.053900E+00,1.059876E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.589211E+04,8.707964E+04,2.483558E+00,9.028513E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.194551E+04,7.380653E+04,2.413471E+00,8.480801E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.068977E+04,6.958327E+04
01:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.049706E+03,2.212410E-01,1.997286E+03,6.713133E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.153560E+04,1.176519E+00,1.062120E+04,3.569922E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.552278E+04,2.486971E+00,2.245151E+04,7.546238E+04,3.203559E+00,8.952723E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.219189E+04,7.458978E+04,3.054074E+00,1.059869E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.573883E+04,8.651151E+04,2.483616E+00,9.028488E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.181559E+04,7.332500E+04,2.413583E+00,8.480753E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.056729E+04,6.912929E+04
01:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.057636E+03,2.212410E-01,1.989357E+03,6.683798E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.157777E+04,1.176519E+00,1.057904E+04,3.554322E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.561191E+04,2.486971E+00,2.236237E+04,7.513262E+04,3.203787E+00,8.952640E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.210379E+04,7.426384E+04,3.054244E+00,1.059862E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.563665E+04,8.613347E+04,2.483673E+00,9.028464E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.172899E+04,7.300458E+04,2.413692E+00,8.480706E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.048564E+04,6.882721E+04
01:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.065565E+03,2.212410E-01,1.981427E+03,6.654507E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.161993E+04,1.176519E+00,1.053687E+04,3.538745E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.570104E+04,2.486971E+00,2.227324E+04,7.480336E+04,3.204011E+00,8.952557E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.201569E+04,7.393838E+04,3.054410E+00,1.059854E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.553447E+04,8.575599E+04,2.483729E+00,9.028440E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.164238E+04,7.268464E+04,2.413799E+00,8.480660E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.040398E+04,6.852557E+04
01:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.073494E+03,2.212410E-01,1.973498E+03,6.625258E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.166210E+04,1.176519E+00,1.049470E+04,3.523192E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.579018E+04,2.486971E+00,2.218411E+04,7.447458E+04,3.204232E+00,8.952476E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.192758E+04,7.361340E+04,3.054572E+00,1.059847E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.543228E+04,8.537907E+04,2.483783E+00,9.028416E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.155577E+04,7.236517E+04,2.413903E+00,8.480615E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.032233E+04,6.822439E+04
01:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.081423E+03,2.212410E-01,1.965569E+03,6.596055E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.170427E+04,1.176519E+00,1.045254E+04,3.507662E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.587931E+04,2.486971E+00,2.209497E+04,7.414630E+04,3.204448E+00,8.952397E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.183948E+04,7.328892E+04,3.054730E+00,1.059841E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.533010E+04,8.500273E+04,2.483836E+00,9.028393E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.146916E+04,7.204619E+04,2.414005E+00,8.480571E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.024068E+04,6.792366E+04
01:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.089353E+03,2.212410E-01,1.957640E+03,6.566894E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.174643E+04,1.176519E+00,1.041037E+04,3.492155E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.596844E+04,2.486971E+00,2.200584E+04,7.381850E+04,3.204662E+00,8.952319E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.175138E+04,7.296491E+04,3.054885E+00,1.059834E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.522792E+04,8.462694E+04,2.483888E+00,9.028371E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.138255E+04,7.172768E+04,2.414104E+00,8.480528E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.015903E+04,6.762337E+04
01:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.097282E+03,2.212410E-01,1.949710E+03,6.537777E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.178860E+04,1.176519E+00,1.036820E+04,3.476671E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.605757E+04,2.486971E+00,2.191671E+04,7.349120E+04,3.204872E+00,8.952241E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.166328E+04,7.264140E+04,3.055036E+00,1.059827E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.512573E+04,8.425171E+04,2.483939E+00,9.028349E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.129594E+04,7.140965E+04,2.414201E+00,8.480486E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.007737E+04,6.732354E+04
01:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.105211E+03,2.212410E-01,1.941781E+03,6.508704E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.183076E+04,1.176519E+00,1.032604E+04,3.461210E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.614671E+04,2.486971E+00,2.182758E+04,7.316439E+04,3.205078E+00,8.952165E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.157517E+04,7.231836E+04,3.055184E+00,1.059821E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.502355E+04,8.387705E+04,2.483989E+00,9.028328E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.120934E+04,7.109210E+04,2.414296E+00,8.480445E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.999572E+04,6.702416E+04
01:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.113140E+03,2.212410E-01,1.933852E+03,6.479674E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.187293E+04,1.176519E+00,1.028387E+04,3.445772E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.623584E+04,2.486971E+00,2.173844E+04,7.283806E+04,3.205282E+00,8.952091E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.148707E+04,7.199580E+04,3.055329E+00,1.059815E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.492136E+04,8.350294E+04,2.484037E+00,9.028307E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.112273E+04,7.077501E+04,2.414389E+00,8.480405E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.991407E+04,6.672521E+04
01:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.121070E+03,2.212410E-01,1.925923E+03,6.450687E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.191510E+04,1.176519E+00,1.024171E+04,3.430358E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.632497E+04,2.486971E+00,2.164931E+04,7.251222E+04,3.205483E+00,8.952017E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.139897E+04,7.167373E+04,3.055471E+00,1.059809E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.481918E+04,8.312939E+04,2.484085E+00,9.028286E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.103612E+04,7.045840E+04,2.414481E+00,8.480365E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.983242E+04,6.642672E+04
01:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.128999E+03,2.212410E-01,1.917993E+03,6.421744E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.195726E+04,1.176519E+00,1.019954E+04,3.414966E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.641411E+04,2.486971E+00,2.156018E+04,7.218687E+04,3.205681E+00,8.951944E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.131087E+04,7.135214E+04,3.055611E+00,1.059803E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.471700E+04,8.275640E+04,2.484132E+00,9.028266E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.094951E+04,7.014226E+04,2.414570E+00,8.480327E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.975076E+04,6.612867E+04
01:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.136928E+03,2.212410E-01,1.910064E+03,6.392843E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.199943E+04,1.176519E+00,1.015737E+04,3.399598E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.650324E+04,2.486971E+00,2.147104E+04,7.186200E+04,3.205877E+00,8.951872E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.122277E+04,7.103103E+04,3.055748E+00,1.059797E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.461481E+04,8.238396E+04,2.484178E+00,9.028246E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.086290E+04,6.982659E+04,2.414658E+00,8.480289E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.966911E+04,6.583106E+04
02:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.144857E+03,2.212410E-01,1.902135E+03,6.363986E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.204160E+04,1.176519E+00,1.011521E+04,3.384252E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.659237E+04,2.486971E+00,2.138191E+04,7.153761E+04,3.206070E+00,8.951801E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.113466E+04,7.071040E+04,3.055882E+00,1.059791E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.451263E+04,8.201208E+04,2.484223E+00,9.028226E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.077629E+04,6.951139E+04,2.414744E+00,8.480252E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.958746E+04,6.553390E+04
02:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.150804E+03,2.212410E-01,1.896188E+03,6.342371E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.207322E+04,1.176519E+00,1.008358E+04,3.372757E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.665922E+04,2.486971E+00,2.131506E+04,7.129464E+04,3.206261E+00,8.951731E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.106859E+04,7.047023E+04,3.056015E+00,1.059785E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.443599E+04,8.173353E+04,2.484267E+00,9.028207E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.071134E+04,6.927530E+04,2.414829E+00,8.480215E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.952622E+04,6.531132E+04
02:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.156751E+03,2.212410E-01,1.890241E+03,6.320780E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.210485E+04,1.176519E+00,1.005196E+04,3.361276E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.672607E+04,2.486971E+00,2.124821E+04,7.105194E+04,3.206449E+00,8.951662E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.100251E+04,7.023034E+04,3.056144E+00,1.059780E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.435935E+04,8.145530E+04,2.484311E+00,9.028189E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.064638E+04,6.903948E+04,2.414912E+00,8.480179E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.946498E+04,6.508899E+04
02:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.162698E+03,2.212410E-01,1.884294E+03,6.299214E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.213647E+04,1.176519E+00,1.002033E+04,3.349807E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.679292E+04,2.486971E+00,2.118136E+04,7.080950E+04,3.206635E+00,8.951593E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.093643E+04,6.999071E+04,3.056272E+00,1.059774E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.428272E+04,8.117736E+04,2.484353E+00,9.028170E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.058142E+04,6.880391E+04,2.414994E+00,8.480144E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.940374E+04,6.486690E+04
02:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.168645E+03,2.212410E-01,1.878347E+03,6.277671E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.216810E+04,1.176519E+00,9.988707E+03,3.338351E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.685977E+04,2.486971E+00,2.111451E+04,7.056735E+04,3.206819E+00,8.951526E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.087036E+04,6.975135E+04,3.056397E+00,1.059769E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.420608E+04,8.089975E+04,2.484396E+00,9.028152E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.051647E+04,6.856861E+04,2.415074E+00,8.480109E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.934250E+04,6.464507E+04
02:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.174592E+03,2.212410E-01,1.872400E+03,6.256153E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.219972E+04,1.176519E+00,9.957082E+03,3.326908E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.692662E+04,2.486971E+00,2.104766E+04,7.032546E+04,3.207001E+00,8.951459E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.080428E+04,6.951226E+04,3.056521E+00,1.059763E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.412944E+04,8.062245E+04,2.484437E+00,9.028134E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.045151E+04,6.833358E+04,2.415153E+00,8.480075E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.928126E+04,6.442348E+04
02:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.180539E+03,2.212410E-01,1.866453E+03,6.234658E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.223135E+04,1.176519E+00,9.925457E+03,3.315478E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.699347E+04,2.486971E+00,2.098081E+04,7.008384E+04,3.207181E+00,8.951393E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.073820E+04,6.927343E+04,3.056642E+00,1.059758E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.405280E+04,8.034545E+04,2.484478E+00,9.028116E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.038656E+04,6.809880E+04,2.415231E+00,8.480041E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.922002E+04,6.420214E+04
02:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.186486E+03,2.212410E-01,1.860506E+03,6.213188E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.226297E+04,1.176519E+00,9.893833E+03,3.304060E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.706032E+04,2.486971E+00,2.091396E+04,6.984249E+04,3.207359E+00,8.951327E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.067213E+04,6.903488E+04,3.056762E+00,1.059753E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.397617E+04,8.006876E+04,2.484518E+00,9.028099E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.032160E+04,6.786429E+04,2.415307E+00,8.480008E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.915878E+04,6.398104E+04
02:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.192433E+03,2.212410E-01,1.854559E+03,6.191741E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.229460E+04,1.176519E+00,9.862208E+03,3.292655E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.712717E+04,2.486971E+00,2.084711E+04,6.960141E+04,3.207535E+00,8.951262E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.060605E+04,6.879658E+04,3.056880E+00,1.059748E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.389953E+04,7.979238E+04,2.484558E+00,9.028082E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.025664E+04,6.763003E+04,2.415383E+00,8.479976E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.909754E+04,6.376019E+04
02:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.198380E+03,2.212410E-01,1.848612E+03,6.170319E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.232622E+04,1.176519E+00,9.830583E+03,3.281263E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.719402E+04,2.486971E+00,2.078026E+04,6.936060E+04,3.207710E+00,8.951198E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.053997E+04,6.855855E+04,3.056996E+00,1.059743E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.382289E+04,7.951631E+04,2.484597E+00,9.028065E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.019169E+04,6.739604E+04,2.415457E+00,8.479944E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.903630E+04,6.353959E+04
02:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.204327E+03,2.212410E-01,1.842665E+03,6.148920E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.235784E+04,1.176519E+00,9.798958E+03,3.269883E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.726087E+04,2.486971E+00,2.071341E+04,6.912005E+04,3.207883E+00,8.951135E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.047390E+04,6.832079E+04,3.057111E+00,1.059738E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.374625E+04,7.924054E+04,2.484635E+00,9.028048E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.012673E+04,6.716231E+04,2.415530E+00,8.479912E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.897506E+04,6.331923E+04
02:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.210274E+03,2.212410E-01,1.836718E+03,6.127545E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.238947E+04,1.176519E+00,9.767333E+03,3.258517E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.732772E+04,2.486971E+00,2.064656E+04,6.887978E+04,3.208054E+00,8.951072E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.040782E+04,6.808329E+04,3.057224E+00,1.059733E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.366961E+04,7.896509E+04,2.484673E+00,9.028032E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.006177E+04,6.692884E+04,2.415602E+00,8.479881E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.891383E+04,6.309912E+04
03:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.216221E+03,2.212410E-01,1.830771E+03,6.106194E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.242109E+04,1.176519E+00,9.735709E+03,3.247163E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.739457E+04,2.486971E+00,2.057971E+04,6.863977E+04,3.208223E+00,8.951009E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.034174E+04,6.784606E+04,3.057335E+00,1.059728E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.359298E+04,7.868994E+04,2.484710E+00,9.028016E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.999682E+04,6.669563E+04,2.415673E+00,8.479850E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.885259E+04,6.287926E+04
03:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.222168E+03,2.212410E-01,1.824824E+03,6.084866E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.245272E+04,1.176519E+00,9.704084E+03,3.235821E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.746142E+04,2.486971E+00,2.051286E+04,6.840002E+04,3.208391E+00,8.950948E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.027567E+04,6.760909E+04,3.057445E+00,1.059723E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.351634E+04,7.841509E+04,2.484747E+00,9.028000E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.993186E+04,6.646267E+04,2.415743E+00,8.479820E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.879135E+04,6.265963E+04
03:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.228115E+03,2.212410E-01,1.818877E+03,6.063563E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.248434E+04,1.176519E+00,9.672459E+03,3.224492E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.752827E+04,2.486971E+00,2.044601E+04,6.816055E+04,3.208557E+00,8.950886E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.020959E+04,6.737239E+04,3.057553E+00,1.059719E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.343970E+04,7.814055E+04,2.484783E+00,9.027984E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.986691E+04,6.622999E+04,2.415813E+00,8.479790E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.873011E+04,6.244026E+04
03:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.234062E+03,2.212410E-01,1.812931E+03,6.042282E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.251597E+04,1.176519E+00,9.640834E+03,3.213176E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.759512E+04,2.486971E+00,2.037916E+04,6.792134E+04,3.208722E+00,8.950826E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.014351E+04,6.713594E+04,3.057660E+00,1.059714E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.336306E+04,7.786632E+04,2.484819E+00,9.027969E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.980195E+04,6.599755E+04,2.415881E+00,8.479761E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.866887E+04,6.222112E+04
03:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.240009E+03,2.212410E-01,1.806984E+03,6.021026E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.254759E+04,1.176519E+00,9.609209E+03,3.201872E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.766197E+04,2.486971E+00,2.031232E+04,6.768240E+04,3.208886E+00,8.950766E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.007744E+04,6.689976E+04,3.057766E+00,1.059710E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.328643E+04,7.759239E+04,2.484855E+00,9.027954E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.973699E+04,6.576538E+04,2.415948E+00,8.479732E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.860763E+04,6.200224E+04
03:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.245956E+03,2.212410E-01,1.801037E+03,5.999794E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.257922E+04,1.176519E+00,9.577585E+03,3.190581E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.772882E+04,2.486971E+00,2.024547E+04,6.744373E+04,3.209048E+00,8.950706E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.001136E+04,6.666385E+04,3.057870E+00,1.059705E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.320979E+04,7.731877E+04,2.484890E+00,9.027938E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.967204E+04,6.553346E+04,2.416015E+00,8.479703E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.854639E+04,6.178359E+04
03:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.251903E+03,2.212410E-01,1.795090E+03,5.978584E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.261084E+04,1.176519E+00,9.545960E+03,3.179302E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.779567E+04,2.486971E+00,2.017862E+04,6.720531E+04,3.209208E+00,8.950647E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.994528E+04,6.642819E+04,3.057973E+00,1.059701E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.313315E+04,7.704545E+04,2.484924E+00,9.027924E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.960708E+04,6.530180E+04,2.416080E+00,8.479675E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.848515E+04,6.156519E+04
03:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.257850E+03,2.212410E-01,1.789143E+03,5.957399E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.264247E+04,1.176519E+00,9.514335E+03,3.168036E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.786252E+04,2.486971E+00,2.011177E+04,6.696717E+04,3.209368E+00,8.950588E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.987921E+04,6.619280E+04,3.058074E+00,1.059696E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.305651E+04,7.677244E+04,2.484958E+00,9.027909E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.954212E+04,6.507040E+04,2.416145E+00,8.479647E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.842391E+04,6.134703E+04
03:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.263796E+03,2.212410E-01,1.783196E+03,5.936237E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.267409E+04,1.176519E+00,9.482710E+03,3.156783E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.792937E+04,2.486971E+00,2.004492E+04,6.672928E+04,3.209526E+00,8.950530E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.981313E+04,6.595767E+04,3.058175E+00,1.059692E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.297987E+04,7.649972E+04,2.484992E+00,9.027894E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.947717E+04,6.483925E+04,2.416209E+00,8.479619E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.836267E+04,6.112911E+04
03:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.269743E+03,2.212410E-01,1.777249E+03,5.915099E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.270572E+04,1.176519E+00,9.451085E+03,3.145542E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.799622E+04,2.486971E+00,1.997807E+04,6.649167E+04,3.209682E+00,8.950473E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.974705E+04,6.572280E+04,3.058274E+00,1.059688E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.290324E+04,7.622731E+04,2.485025E+00,9.027880E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.941221E+04,6.460837E+04,2.416272E+00,8.479592E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.830143E+04,6.091143E+04
03:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.275690E+03,2.212410E-01,1.771302E+03,5.893984E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.273734E+04,1.176519E+00,9.419461E+03,3.134313E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.806307E+04,2.486971E+00,1.991122E+04,6.625431E+04,3.209838E+00,8.950415E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.968098E+04,6.548819E+04,3.058372E+00,1.059683E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.282660E+04,7.595521E+04,2.485058E+00,9.027866E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.934726E+04,6.437774E+04,2.416334E+00,8.479565E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.824019E+04,6.069400E+04
03:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.281637E+03,2.212410E-01,1.765355E+03,5.872892E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.276897E+04,1.176519E+00,9.387836E+03,3.123097E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.812992E+04,2.486971E+00,1.984437E+04,6.601722E+04,3.209992E+00,8.950359E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.961490E+04,6.525384E+04,3.058469E+00,1.059679E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.274996E+04,7.568340E+04,2.485091E+00,9.027852E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.928230E+04,6.414736E+04,2.416396E+00,8.479538E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.817895E+04,6.047680E+04
04:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.287584E+03,2.212410E-01,1.759408E+03,5.851824E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.280059E+04,1.176519E+00,9.356211E+03,3.111893E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.819677E+04,2.486971E+00,1.977752E+04,6.578039E+04,3.210145E+00,8.950302E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.954882E+04,6.501975E+04,3.058564E+00,1.059675E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.267332E+04,7.541190E+04,2.485123E+00,9.027838E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.921734E+04,6.391724E+04,2.416457E+00,8.479512E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.811771E+04,6.025985E+04
04:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.291549E+03,2.212410E-01,1.755443E+03,5.837791E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.282168E+04,1.176519E+00,9.335128E+03,3.104431E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.824133E+04,2.486971E+00,1.973295E+04,6.562265E+04,3.210297E+00,8.950246E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.950477E+04,6.486383E+04,3.058659E+00,1.059671E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.262223E+04,7.523106E+04,2.485155E+00,9.027824E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.917404E+04,6.376397E+04,2.416517E+00,8.479486E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.807689E+04,6.011535E+04
04:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.295514E+03,2.212410E-01,1.751479E+03,5.823769E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.284276E+04,1.176519E+00,9.314045E+03,3.096974E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.828590E+04,2.486971E+00,1.968838E+04,6.546503E+04,3.210448E+00,8.950191E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.946072E+04,6.470804E+04,3.058752E+00,1.059667E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.257114E+04,7.505036E+04,2.485186E+00,9.027811E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.913073E+04,6.361082E+04,2.416577E+00,8.479460E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.803606E+04,5.997096E+04
04:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.299478E+03,2.212410E-01,1.747514E+03,5.809757E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.286384E+04,1.176519E+00,9.292961E+03,3.089523E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.833047E+04,2.486971E+00,1.964382E+04,6.530753E+04,3.210598E+00,8.950136E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.941667E+04,6.455235E+04,3.058845E+00,1.059663E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.252005E+04,7.486979E+04,2.485217E+00,9.027797E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.908743E+04,6.345777E+04,2.416635E+00,8.479435E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.799523E+04,5.982667E+04
04:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.303443E+03,2.212410E-01,1.743549E+03,5.795756E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.288492E+04,1.176519E+00,9.271878E+03,3.082077E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.837503E+04,2.486971E+00,1.959925E+04,6.515013E+04,3.210746E+00,8.950081E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.937262E+04,6.439678E+04,3.058936E+00,1.059659E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.246896E+04,7.468935E+04,2.485248E+00,9.027784E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.904413E+04,6.330483E+04,2.416694E+00,8.479410E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.795441E+04,5.968249E+04
