Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
04:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.307407E+03,2.212410E-01,1.739585E+03,5.781765E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.290601E+04,1.176519E+00,9.250795E+03,3.074637E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.841960E+04,2.486971E+00,1.955469E+04,6.499286E+04,3.210894E+00,8.950027E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.932857E+04,6.424133E+04,3.059027E+00,1.059655E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.241786E+04,7.450906E+04,2.485278E+00,9.027771E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.900082E+04,6.315202E+04,2.416751E+00,8.479385E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.791358E+04,5.953842E+04
04:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.311372E+03,2.212410E-01,1.735620E+03,5.767784E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.292709E+04,1.176519E+00,9.229712E+03,3.067203E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.846416E+04,2.486971E+00,1.951012E+04,6.483570E+04,3.211040E+00,8.949973E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.928452E+04,6.408599E+04,3.059116E+00,1.059651E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.236677E+04,7.432889E+04,2.485308E+00,9.027758E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.895752E+04,6.299931E+04,2.416808E+00,8.479361E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.787276E+04,5.939445E+04
04:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.315337E+03,2.212410E-01,1.731656E+03,5.753814E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.294817E+04,1.176519E+00,9.208629E+03,3.059774E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.850873E+04,2.486971E+00,1.946555E+04,6.467867E+04,3.211185E+00,8.949919E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.924046E+04,6.393076E+04,3.059205E+00,1.059647E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.231568E+04,7.414886E+04,2.485338E+00,9.027745E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.891421E+04,6.284672E+04,2.416864E+00,8.479336E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.783193E+04,5.925059E+04
04:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.319301E+03,2.212410E-01,1.727691E+03,5.739854E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.296926E+04,1.176519E+00,9.187545E+03,3.052350E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.855330E+04,2.486971E+00,1.942099E+04,6.452174E+04,3.211330E+00,8.949866E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.919641E+04,6.377565E+04,3.059292E+00,1.059644E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.226459E+04,7.396895E+04,2.485367E+00,9.027732E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.887091E+04,6.269424E+04,2.416920E+00,8.479312E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.779110E+04,5.910683E+04
04:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.323266E+03,2.212410E-01,1.723726E+03,5.725904E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.299034E+04,1.176519E+00,9.166462E+03,3.044931E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.859786E+04,2.486971E+00,1.937642E+04,6.436493E+04,3.211473E+00,8.949813E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.915236E+04,6.362065E+04,3.059379E+00,1.059640E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.221350E+04,7.378918E+04,2.485396E+00,9.027720E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.882761E+04,6.254187E+04,2.416975E+00,8.479289E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.775028E+04,5.896318E+04
04:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.327231E+03,2.212410E-01,1.719762E+03,5.711965E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.301142E+04,1.176519E+00,9.145379E+03,3.037519E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.864243E+04,2.486971E+00,1.933185E+04,6.420824E+04,3.211615E+00,8.949761E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.910831E+04,6.346577E+04,3.059464E+00,1.059636E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.216240E+04,7.360955E+04,2.485425E+00,9.027707E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.878430E+04,6.238962E+04,2.417029E+00,8.479265E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.770945E+04,5.881964E+04
04:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.331195E+03,2.212410E-01,1.715797E+03,5.698035E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.303251E+04,1.176519E+00,9.124296E+03,3.030111E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.868700E+04,2.486971E+00,1.928729E+04,6.405166E+04,3.211757E+00,8.949709E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.906426E+04,6.331100E+04,3.059549E+00,1.059633E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.211131E+04,7.343004E+04,2.485454E+00,9.027695E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.874100E+04,6.223747E+04,2.417083E+00,8.479242E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.766862E+04,5.867620E+04
05:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.335160E+03,2.212410E-01,1.711832E+03,5.684117E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.305359E+04,1.176519E+00,9.103213E+03,3.022710E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.873156E+04,2.486971E+00,1.924272E+04,6.389520E+04,3.211897E+00,8.949657E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.902021E+04,6.315635E+04,3.059633E+00,1.059629E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.206022E+04,7.325067E+04,2.485482E+00,9.027683E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.869769E+04,6.208544E+04,2.417136E+00,8.479219E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.762780E+04,5.853287E+04
05:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.331195E+03,2.212410E-01,1.715797E+03,5.698035E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.303251E+04,1.176519E+00,9.124296E+03,3.030111E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.868700E+04,2.486971E+00,1.928729E+04,6.405166E+04,3.212037E+00,8.949606E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.906426E+04,6.331100E+04,3.059716E+00,1.059625E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.211131E+04,7.343004E+04,2.485510E+00,9.027671E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.874100E+04,6.223747E+04,2.417188E+00,8.479196E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.766862E+04,5.867620E+04
05:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.327231E+03,2.212410E-01,1.719762E+03,5.711965E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.301142E+04,1.176519E+00,9.145379E+03,3.037519E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.864243E+04,2.486971E+00,1.933185E+04,6.420824E+04,3.212175E+00,8.949555E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.910831E+04,6.346577E+04,3.059798E+00,1.059622E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.216240E+04,7.360955E+04,2.485537E+00,9.027659E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.878430E+04,6.238962E+04,2.417240E+00,8.479174E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.770945E+04,5.881964E+04
05:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.323266E+03,2.212410E-01,1.723726E+03,5.725904E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.299034E+04,1.176519E+00,9.166462E+03,3.044931E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.859786E+04,2.486971E+00,1.937642E+04,6.436493E+04,3.212313E+00,8.949504E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.915236E+04,6.362065E+04,3.059879E+00,1.059618E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.221350E+04,7.378918E+04,2.485565E+00,9.027647E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.882761E+04,6.254187E+04,2.417292E+00,8.479152E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.775028E+04,5.896318E+04
05:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.319301E+03,2.212410E-01,1.727691E+03,5.739854E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.296926E+04,1.176519E+00,9.187545E+03,3.052350E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.855330E+04,2.486971E+00,1.942099E+04,6.452174E+04,3.212449E+00,8.949454E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.919641E+04,6.377565E+04,3.059959E+00,1.059615E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.226459E+04,7.396895E+04,2.485592E+00,9.027635E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.887091E+04,6.269424E+04,2.417343E+00,8.479130E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.779110E+04,5.910683E+04
05:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.315337E+03,2.212410E-01,1.731656E+03,5.753814E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.294817E+04,1.176519E+00,9.208629E+03,3.059774E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.850873E+04,2.486971E+00,1.946555E+04,6.467867E+04,3.212585E+00,8.949404E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.924046E+04,6.393076E+04,3.060039E+00,1.059611E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.231568E+04,7.414886E+04,2.485618E+00,9.027624E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.891421E+04,6.284672E+04,2.417393E+00,8.479108E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.783193E+04,5.925059E+04
05:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.311372E+03,2.212410E-01,1.735620E+03,5.767784E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.292709E+04,1.176519E+00,9.229712E+03,3.067203E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.846416E+04,2.486971E+00,1.951012E+04,6.483570E+04,3.212720E+00,8.949354E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.928452E+04,6.408599E+04,3.060118E+00,1.059608E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.236677E+04,7.432889E+04,2.485645E+00,9.027612E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.895752E+04,6.299931E+04,2.417443E+00,8.479086E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.787276E+04,5.939445E+04
05:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.307407E+03,2.212410E-01,1.739585E+03,5.781765E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.290601E+04,1.176519E+00,9.250795E+03,3.074637E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.841960E+04,2.486971E+00,1.955469E+04,6.499286E+04,3.212853E+00,8.949305E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.932857E+04,6.424133E+04,3.060196E+00,1.059605E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.241786E+04,7.450906E+04,2.485671E+00,9.027601E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.900082E+04,6.315202E+04,2.417493E+00,8.479065E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.791358E+04,5.953842E+04
05:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.303443E+03,2.212410E-01,1.743549E+03,5.795756E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.288492E+04,1.176519E+00,9.271878E+03,3.082077E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.837503E+04,2.486971E+00,1.959925E+04,6.515013E+04,3.212986E+00,8.949256E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.937262E+04,6.439678E+04,3.060273E+00,1.059601E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.246896E+04,7.468935E+04,2.485697E+00,9.027590E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.904413E+04,6.330483E+04,2.417541E+00,8.479044E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.795441E+04,5.968249E+04
05:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.299478E+03,2.212410E-01,1.747514E+03,5.809757E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.286384E+04,1.176519E+00,9.292961E+03,3.089523E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.833047E+04,2.486971E+00,1.964382E+04,6.530753E+04,3.213118E+00,8.949207E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.941667E+04,6.455235E+04,3.060349E+00,1.059598E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.252005E+04,7.486979E+04,2.485723E+00,9.027579E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.908743E+04,6.345777E+04,2.417590E+00,8.479023E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.799523E+04,5.982667E+04
05:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.295514E+03,2.212410E-01,1.751479E+03,5.823769E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.284276E+04,1.176519E+00,9.314045E+03,3.096974E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.828590E+04,2.486971E+00,1.968838E+04,6.546503E+04,3.213249E+00,8.949159E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.946072E+04,6.470804E+04,3.060425E+00,1.059595E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.257114E+04,7.505036E+04,2.485748E+00,9.027568E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.913073E+04,6.361082E+04,2.417638E+00,8.479002E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.803606E+04,5.997096E+04
05:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.291549E+03,2.212410E-01,1.755443E+03,5.837791E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.282168E+04,1.176519E+00,9.335128E+03,3.104431E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.824133E+04,2.486971E+00,1.973295E+04,6.562265E+04,3.213380E+00,8.949111E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.950477E+04,6.486383E+04,3.060500E+00,1.059592E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.262223E+04,7.523106E+04,2.485773E+00,9.027557E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.917404E+04,6.376397E+04,2.417685E+00,8.478982E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.807689E+04,6.011535E+04
06:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.287584E+03,2.212410E-01,1.759408E+03,5.851824E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.280059E+04,1.176519E+00,9.356211E+03,3.111893E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.819677E+04,2.486971E+00,1.977752E+04,6.578039E+04,3.213509E+00,8.949063E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.954882E+04,6.501975E+04,3.060574E+00,1.059588E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.267332E+04,7.541190E+04,2.485798E+00,9.027546E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.921734E+04,6.391724E+04,2.417732E+00,8.478962E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.811771E+04,6.025985E+04
06:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.273708E+03,2.212410E-01,1.773284E+03,5.901019E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.272680E+04,1.176519E+00,9.430002E+03,3.138054E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.804078E+04,2.486971E+00,1.993350E+04,6.633340E+04,3.443108E+00,8.864641E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.970300E+04,6.556636E+04,3.086654E+00,1.058496E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.285214E+04,7.604587E+04,2.511741E+00,9.016514E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.936891E+04,6.445458E+04,2.442482E+00,8.468569E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.826060E+04,6.076645E+04
06:10:00,2.237855E-01,1.362729E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.259832E+03,2.212410E-01,1.787160E+03,5.950342E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.265301E+04,1.176519E+00,9.503793E+03,3.164284E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.788480E+04,2.486971E+00,2.008948E+04,6.688784E+04,3.717152E+00,8.749443E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,1.985718E+04,6.611439E+04,3.157798E+00,1.055457E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.303097E+04,7.668150E+04,2.582882E+00,8.986069E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.952047E+04,6.499332E+04,2.512542E+00,8.438650E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.840350E+04,6.127436E+04
06:15:00,2.894031E-01,1.762304E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.245956E+03,2.212410E-01,1.801037E+03,5.999794E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.257922E+04,1.176519E+00,9.577585E+03,3.190581E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.772882E+04,2.486971E+00,2.024547E+04,6.744373E+04,3.970193E+00,8.637469E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.461484E+00,2.004825E+04,6.672486E+04,3.223657E+00,1.052652E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.320979E+04,7.731877E+04,2.648813E+00,8.957958E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.967204E+04,6.553346E+04,2.577468E+00,8.411026E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.854639E+04,6.178359E+04
06:20:00,3.521026E-01,2.144109E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.232079E+03,2.212410E-01,1.814913E+03,6.049373E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.250543E+04,1.176519E+00,9.651376E+03,3.216946E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.757283E+04,2.486971E+00,2.040145E+04,6.800105E+04,4.210524E+00,8.526836E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.472260E+00,2.032385E+04,6.747638E+04,3.286245E+00,1.049994E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.338861E+04,7.795770E+04,2.711628E+00,8.931264E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.982360E+04,6.607500E+04,2.639284E+00,8.384809E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.868928E+04,6.229414E+04
06:25:00,4.118601E-01,2.507998E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.218203E+03,2.212410E-01,1.828789E+03,6.099082E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.243164E+04,1.176519E+00,9.725167E+03,3.243381E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.741685E+04,2.486971E+00,2.055743E+04,6.855982E+04,4.437597E+00,8.418584E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.482703E+00,2.059550E+04,6.822243E+04,3.345685E+00,1.047475E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.356743E+04,7.859829E+04,2.771467E+00,8.905909E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,1.997517E+04,6.661795E+04,2.698118E+00,8.359927E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.883217E+04,6.280602E+04
06:30:00,4.693462E-01,2.858057E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.204327E+03,2.212410E-01,1.842665E+03,6.148920E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.235784E+04,1.176519E+00,9.798958E+03,3.269883E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.726087E+04,2.486971E+00,2.071341E+04,6.912005E+04,4.692229E+00,8.297039E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.492863E+00,2.086376E+04,6.896384E+04,3.402617E+00,1.045069E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.374625E+04,7.924054E+04,2.828967E+00,8.881608E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.012673E+04,6.716231E+04,2.754598E+00,8.336103E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.897506E+04,6.331923E+04
06:35:00,3.794679E-01,2.310748E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.190451E+03,2.212410E-01,1.856541E+03,6.198887E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.228405E+04,1.176519E+00,9.872749E+03,3.296455E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.710489E+04,2.486971E+00,2.086940E+04,6.968174E+04,4.263896E+00,8.434126E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.062808E+04,6.887598E+04,3.326003E+00,1.048128E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.392507E+04,7.988447E+04,2.753166E+00,8.912104E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.027830E+04,6.770809E+04,2.678973E+00,8.366169E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.911796E+04,6.383378E+04
06:40:00,3.629864E-01,2.210385E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.176575E+03,2.212410E-01,1.870418E+03,6.248985E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.221026E+04,1.176519E+00,9.946541E+03,3.323097E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.694890E+04,2.486971E+00,2.102538E+04,7.024489E+04,4.190418E+00,8.465766E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.078225E+04,6.943262E+04,3.307866E+00,1.048912E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.410389E+04,8.053008E+04,2.735853E+00,8.919582E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.042986E+04,6.825529E+04,2.661706E+00,8.373628E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.926085E+04,6.434967E+04
06:45:00,3.502072E-01,2.132567E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.162698E+03,2.212410E-01,1.884294E+03,6.299214E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.213647E+04,1.176519E+00,1.002033E+04,3.349807E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.679292E+04,2.486971E+00,2.118136E+04,7.080950E+04,4.131486E+00,8.491181E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.093643E+04,6.999071E+04,3.293414E+00,1.049536E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.428272E+04,8.117736E+04,2.722283E+00,8.925440E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.058142E+04,6.880391E+04,2.648085E+00,8.379508E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.940374E+04,6.486690E+04
06:50:00,3.391547E-01,2.065263E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.148822E+03,2.212410E-01,1.898170E+03,6.349573E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.206268E+04,1.176519E+00,1.009412E+04,3.376587E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.663694E+04,2.486971E+00,2.133734E+04,7.137560E+04,4.079883E+00,8.513441E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.109061E+04,7.055026E+04,3.280882E+00,1.050077E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.446154E+04,8.182635E+04,2.710597E+00,8.930485E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.073299E+04,6.935397E+04,2.636324E+00,8.384585E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.954663E+04,6.538549E+04
06:55:00,3.299719E-01,2.009345E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.134946E+03,2.212410E-01,1.912046E+03,6.400064E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.198889E+04,1.176519E+00,1.016791E+04,3.403438E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.648096E+04,2.486971E+00,2.149333E+04,7.194317E+04,4.036714E+00,8.532064E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.124479E+04,7.111126E+04,3.270288E+00,1.050534E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.464036E+04,8.247702E+04,2.700788E+00,8.934719E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.088455E+04,6.990547E+04,2.626427E+00,8.388857E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.968952E+04,6.590543E+04
07:00:00,3.221378E-01,1.961640E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.121070E+03,2.212410E-01,1.925923E+03,6.450687E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.191510E+04,1.176519E+00,1.024171E+04,3.430358E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.632497E+04,2.486971E+00,2.164931E+04,7.251222E+04,3.999726E+00,8.548022E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.458214E+00,2.139897E+04,7.167373E+04,3.261160E+00,1.050928E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.481918E+04,8.312939E+04,2.692375E+00,8.938351E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.103612E+04,7.045840E+04,2.617924E+00,8.392527E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,1.983242E+04,6.642672E+04
07:05:00,3.140569E-01,1.912431E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.087370E+03,2.212410E-01,1.959622E+03,6.574180E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.173589E+04,1.176519E+00,1.042091E+04,3.496029E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.594616E+04,2.486971E+00,2.202812E+04,7.390041E+04,3.947595E+00,8.570523E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.461119E+00,2.180607E+04,7.309968E+04,3.234900E+00,1.052062E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.525346E+04,8.472084E+04,2.678436E+00,8.944369E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.140420E+04,7.180727E+04,2.598061E+00,8.401102E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.017944E+04,6.769840E+04
07:10:00,3.068458E-01,1.868520E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.053671E+03,2.212410E-01,1.993321E+03,6.698460E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.155668E+04,1.176519E+00,1.060012E+04,3.562119E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.556734E+04,2.486971E+00,2.240694E+04,7.529744E+04,3.899497E+00,8.591280E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.481130E+00,2.240552E+04,7.484936E+04,3.209618E+00,1.053153E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.568774E+04,8.632242E+04,2.665420E+00,8.949987E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.177229E+04,7.316473E+04,2.579123E+00,8.409276E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.052646E+04,6.897819E+04
07:15:00,3.003753E-01,1.829118E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,4.019972E+03,2.212410E-01,2.027021E+03,6.823533E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.137748E+04,1.176519E+00,1.077933E+04,3.628631E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.518853E+04,2.486971E+00,2.278575E+04,7.670339E+04,3.854875E+00,8.610536E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.500843E+00,2.300162E+04,7.659898E+04,3.185185E+00,1.054207E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.612202E+04,8.793423E+04,2.653201E+00,8.955261E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.214038E+04,7.453086E+04,2.560985E+00,8.417105E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.087349E+04,7.026615E+04
07:20:00,2.944873E-01,1.793263E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.986272E+03,2.212410E-01,2.060720E+03,6.949407E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.119827E+04,1.176519E+00,1.095853E+04,3.695568E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.480971E+04,2.486971E+00,2.316457E+04,7.811833E+04,3.812999E+00,8.628608E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.520262E+00,2.359441E+04,7.834858E+04,3.161440E+00,1.055232E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.655630E+04,8.955634E+04,2.641623E+00,8.960258E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.250846E+04,7.590572E+04,2.543491E+00,8.424656E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.122051E+04,7.156234E+04
07:25:00,2.891077E-01,1.760505E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.952573E+03,2.212410E-01,2.094419E+03,7.076085E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.101906E+04,1.176519E+00,1.113774E+04,3.762933E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.443090E+04,2.486971E+00,2.354338E+04,7.954232E+04,3.773518E+00,8.645646E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.539287E+00,2.418276E+04,8.009639E+04,3.138295E+00,1.056231E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.699058E+04,9.118884E+04,2.630604E+00,8.965014E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.287655E+04,7.728938E+04,2.526561E+00,8.431963E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.156753E+04,7.286683E+04
07:30:00,2.841413E-01,1.730262E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.918873E+03,2.212410E-01,2.128119E+03,7.203577E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.083985E+04,1.176519E+00,1.131695E+04,3.830731E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.405208E+04,2.486971E+00,2.392220E+04,8.097546E+04,3.735994E+00,8.661839E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.557839E+00,2.476583E+04,8.184114E+04,3.115651E+00,1.057209E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.742487E+04,9.283181E+04,2.620048E+00,8.969570E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.324463E+04,7.868193E+04,2.510097E+00,8.439069E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.191456E+04,7.417969E+04
07:35:00,2.809260E-01,1.710683E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.885174E+03,2.212410E-01,2.161818E+03,7.331888E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.066065E+04,1.176519E+00,1.149616E+04,3.898964E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.367327E+04,2.486971E+00,2.430101E+04,8.241780E+04,3.720617E+00,8.668468E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.574067E+00,2.532276E+04,8.354965E+04,3.111826E+00,1.057374E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.785915E+04,9.448534E+04,2.616606E+00,8.971054E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.361272E+04,8.008341E+04,2.506587E+00,8.440582E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.226158E+04,7.550099E+04
07:40:00,2.780142E-01,1.692952E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.851475E+03,2.212410E-01,2.195518E+03,7.461023E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.048144E+04,1.176519E+00,1.167536E+04,3.967636E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.329445E+04,2.486971E+00,2.467983E+04,8.386942E+04,3.706709E+00,8.674466E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.589615E+00,2.587206E+04,8.525213E+04,3.108387E+00,1.057522E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.829343E+04,9.614950E+04,2.613513E+00,8.972388E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.398080E+04,8.149392E+04,2.503433E+00,8.441942E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.260860E+04,7.683078E+04
07:45:00,2.753713E-01,1.676858E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.817775E+03,2.212410E-01,2.229217E+03,7.590992E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.030223E+04,1.176519E+00,1.185457E+04,4.036751E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.291564E+04,2.486971E+00,2.505864E+04,8.533040E+04,3.694087E+00,8.679909E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.604457E+00,2.641342E+04,8.694842E+04,3.105284E+00,1.057656E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.872771E+04,9.782439E+04,2.610725E+00,8.973591E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.434889E+04,8.291351E+04,2.500589E+00,8.443168E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.295563E+04,7.816914E+04
07:50:00,2.729543E-01,1.662140E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.784076E+03,2.212410E-01,2.262916E+03,7.721800E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.012303E+04,1.176519E+00,1.203378E+04,4.106312E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.253682E+04,2.486971E+00,2.543746E+04,8.680081E+04,3.682547E+00,8.684886E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.618580E+00,2.694669E+04,8.863858E+04,3.102467E+00,1.057777E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.916199E+04,9.951010E+04,2.608194E+00,8.974683E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.471697E+04,8.434228E+04,2.498007E+00,8.444282E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.330265E+04,7.951615E+04
07:55:00,2.707389E-01,1.648649E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.750376E+03,2.212410E-01,2.296616E+03,7.853453E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.994382E+04,1.176519E+00,1.221298E+04,4.176323E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.215801E+04,2.486971E+00,2.581627E+04,8.828072E+04,3.671974E+00,8.689446E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.632013E+00,2.747218E+04,9.032351E+04,3.099904E+00,1.057888E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.959627E+04,1.012067E+05,2.605893E+00,8.975675E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.508506E+04,8.578027E+04,2.495660E+00,8.445294E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.364967E+04,8.087186E+04
08:00:00,2.686954E-01,1.636205E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.716677E+03,2.212410E-01,2.330315E+03,7.985959E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.976461E+04,1.176519E+00,1.239219E+04,4.246787E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.177919E+04,2.486971E+00,2.619509E+04,8.977022E+04,3.662227E+00,8.693650E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.644780E+00,2.799017E+04,9.200403E+04,3.097560E+00,1.057989E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.003055E+04,1.029143E+05,2.603788E+00,8.976584E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.545314E+04,8.722758E+04,2.493513E+00,8.446220E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.399670E+04,8.223636E+04
08:05:00,2.668062E-01,1.624701E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.679013E+03,2.212410E-01,2.367979E+03,8.135071E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.956432E+04,1.176519E+00,1.259248E+04,4.326082E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.135581E+04,2.486971E+00,2.661847E+04,9.144639E+04,3.653222E+00,8.697534E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.702327E+00,2.905579E+04,9.464640E+04,3.095411E+00,1.058081E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.051592E+04,1.048359E+05,2.601858E+00,8.977416E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.586453E+04,8.885628E+04,2.491545E+00,8.447069E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.438455E+04,8.377186E+04
08:10:00,2.650456E-01,1.613980E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.641349E+03,2.212410E-01,2.405643E+03,8.232936E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.936403E+04,1.176519E+00,1.279277E+04,4.378125E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.093243E+04,2.486971E+00,2.704185E+04,9.254649E+04,3.644835E+00,8.701152E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.778340E+00,3.032946E+04,9.699885E+04,3.093427E+00,1.058167E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.100129E+04,1.060971E+05,2.600077E+00,8.978185E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.627592E+04,8.992522E+04,2.489727E+00,8.447853E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.477240E+04,8.477964E+04
08:15:00,2.634032E-01,1.603979E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.603685E+03,2.212410E-01,2.443307E+03,8.271909E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.916374E+04,1.176519E+00,1.299306E+04,4.398850E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.050905E+04,2.486971E+00,2.746523E+04,9.298458E+04,3.637015E+00,8.704526E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.855420E+00,3.161530E+04,9.868587E+04,3.091592E+00,1.058246E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.148667E+04,1.065993E+05,2.598429E+00,8.978896E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.668731E+04,9.035091E+04,2.488047E+00,8.448577E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.516025E+04,8.518096E+04
08:20:00,2.618646E-01,1.594610E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.566021E+03,2.359943E-01,2.646414E+03,8.865089E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.896345E+04,1.176519E+00,1.319335E+04,4.419575E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.008567E+04,2.486971E+00,2.788862E+04,9.342268E+04,3.629695E+00,8.707683E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.933525E+00,3.291286E+04,1.003629E+05,3.089890E+00,1.058319E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.197204E+04,1.071015E+05,2.596898E+00,8.979556E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.709870E+04,9.077659E+04,2.486487E+00,8.449250E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.554810E+04,8.558229E+04
08:25:00,2.604201E-01,1.585814E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.528357E+03,2.751896E-01,3.132794E+03,1.038593E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.876316E+04,1.176519E+00,1.339364E+04,4.440300E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.966229E+04,2.486971E+00,2.831200E+04,9.386077E+04,3.622828E+00,8.710646E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.043150E+00,3.456520E+04,1.025300E+05,3.088305E+00,1.058388E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.245741E+04,1.076038E+05,2.595474E+00,8.980171E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.751009E+04,9.120227E+04,2.485035E+00,8.449877E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.593595E+04,8.598362E+04
08:30:00,2.590585E-01,1.577522E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.490693E+03,3.156682E-01,3.647346E+03,1.196924E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.856287E+04,1.176519E+00,1.359393E+04,4.461025E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.923890E+04,2.486971E+00,2.873538E+04,9.429886E+04,3.616359E+00,8.713436E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.192524E+00,3.666502E+04,1.052997E+05,3.086825E+00,1.058452E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.294279E+04,1.081060E+05,2.594142E+00,8.980745E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.792148E+04,9.162796E+04,2.483678E+00,8.450462E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.632380E+04,8.638494E+04
08:35:00,2.577724E-01,1.569690E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.453029E+03,3.328420E-01,3.902441E+03,1.267905E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.836258E+04,1.176519E+00,1.379422E+04,4.481750E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.881552E+04,2.486971E+00,2.915876E+04,9.473694E+04,3.610254E+00,8.716070E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.228527E+00,3.748944E+04,1.062156E+05,3.085440E+00,1.058511E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.342816E+04,1.086082E+05,2.592895E+00,8.981283E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.833287E+04,9.205363E+04,2.482407E+00,8.451010E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.671165E+04,8.678625E+04
08:40:00,2.565533E-01,1.562267E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.415365E+03,3.459238E-01,4.114711E+03,1.323832E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.816229E+04,1.176519E+00,1.399451E+04,4.502474E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.839214E+04,2.486971E+00,2.958214E+04,9.517503E+04,3.604472E+00,8.718565E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.259519E+00,3.825666E+04,1.070455E+05,3.084138E+00,1.058568E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.391353E+04,1.091105E+05,2.591722E+00,8.981790E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.874426E+04,9.247931E+04,2.481213E+00,8.451526E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.709950E+04,8.718758E+04
