Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
08:45:00,2.553956E-01,1.555217E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.377701E+03,3.576667E-01,4.315280E+03,1.375071E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.796200E+04,1.176519E+00,1.419480E+04,4.523199E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.796876E+04,2.486971E+00,3.000552E+04,9.561312E+04,3.598984E+00,8.720933E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.288626E+00,3.900271E+04,1.078419E+05,3.082913E+00,1.058620E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.439890E+04,1.096127E+05,2.590616E+00,8.982267E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.915565E+04,9.290499E+04,2.480087E+00,8.452011E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.748735E+04,8.758890E+04
08:50:00,2.542927E-01,1.548501E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.340037E+03,3.682500E-01,4.505659E+03,1.422246E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.776171E+04,1.176519E+00,1.439510E+04,4.543924E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.754538E+04,2.486971E+00,3.042890E+04,9.605122E+04,3.593759E+00,8.723187E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.315885E+00,3.972795E+04,1.086067E+05,3.081754E+00,1.058670E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.488428E+04,1.101149E+05,2.589571E+00,8.982718E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.956704E+04,9.333068E+04,2.479023E+00,8.452470E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.787519E+04,8.799023E+04
08:55:00,2.532402E-01,1.542092E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.302373E+03,3.778138E-01,4.686994E+03,1.465838E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.756142E+04,1.176519E+00,1.459539E+04,4.564647E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.712200E+04,2.486971E+00,3.085229E+04,9.648926E+04,3.588777E+00,8.725337E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.343872E+00,4.046139E+04,1.093855E+05,3.080658E+00,1.058718E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.536965E+04,1.106171E+05,2.588580E+00,8.983145E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.997843E+04,9.375632E+04,2.478015E+00,8.452905E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.826304E+04,8.839151E+04
09:00:00,2.522330E-01,1.535958E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.264709E+03,3.865060E-01,4.860624E+03,1.506370E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.736113E+04,1.176519E+00,1.479568E+04,4.585372E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.669862E+04,2.486971E+00,3.127567E+04,9.692735E+04,3.584012E+00,8.727393E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.370958E+00,4.118470E+04,1.101498E+05,3.079617E+00,1.058763E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.585502E+04,1.111194E+05,2.587638E+00,8.983552E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.038982E+04,9.418200E+04,2.477057E+00,8.453318E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.865089E+04,8.879284E+04
09:05:00,2.512677E-01,1.530080E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.231009E+03,3.944178E-01,5.020199E+03,1.543423E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.718192E+04,1.176519E+00,1.497488E+04,4.603917E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.631980E+04,2.486971E+00,3.165448E+04,9.731936E+04,3.579448E+00,8.729362E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.396789E+00,4.184983E+04,1.108481E+05,3.078626E+00,1.058805E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.628930E+04,1.115688E+05,2.586742E+00,8.983939E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.075791E+04,9.456290E+04,2.476146E+00,8.453712E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.899792E+04,8.915195E+04
09:10:00,2.503403E-01,1.524433E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.197310E+03,4.016174E-01,5.173010E+03,1.577926E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.700271E+04,1.176519E+00,1.515409E+04,4.622460E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.594099E+04,2.486971E+00,3.203330E+04,9.771132E+04,3.575065E+00,8.731254E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.421492E+00,4.250226E+04,1.115284E+05,3.077681E+00,1.058846E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.672358E+04,1.120181E+05,2.585886E+00,8.984308E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.112599E+04,9.494377E+04,2.475275E+00,8.454088E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.934494E+04,8.951102E+04
09:15:00,2.494481E-01,1.519000E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.163611E+03,4.081917E-01,5.319867E+03,1.610189E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.682351E+04,1.176519E+00,1.533330E+04,4.641002E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.556217E+04,2.486971E+00,3.241211E+04,9.810329E+04,3.570850E+00,8.733073E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.445137E+00,4.314280E+04,1.121922E+05,3.076777E+00,1.058885E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.715786E+04,1.124675E+05,2.585067E+00,8.984662E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.149408E+04,9.532463E+04,2.474443E+00,8.454447E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.969196E+04,8.987008E+04
09:20:00,2.485880E-01,1.513762E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.129911E+03,4.142050E-01,5.461328E+03,1.640438E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.664430E+04,1.176519E+00,1.551250E+04,4.659545E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.518336E+04,2.486971E+00,3.279093E+04,9.849525E+04,3.566788E+00,8.734826E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.467805E+00,4.377234E+04,1.128412E+05,3.075912E+00,1.058922E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.759214E+04,1.129168E+05,2.584281E+00,8.985001E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.186216E+04,9.570549E+04,2.473645E+00,8.454791E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,3.003899E+04,9.022915E+04
09:25:00,2.477578E-01,1.508707E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.096212E+03,4.196880E-01,5.597548E+03,1.668768E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.646509E+04,1.176519E+00,1.569171E+04,4.678088E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.480454E+04,2.486971E+00,3.316974E+04,9.888722E+04,3.562869E+00,8.736518E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.489420E+00,4.439003E+04,1.134748E+05,3.075082E+00,1.058958E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.802642E+04,1.133662E+05,2.583527E+00,8.985326E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.223025E+04,9.608635E+04,2.472879E+00,8.455122E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,3.038601E+04,9.058822E+04
09:30:00,2.469549E-01,1.503818E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.062513E+03,4.244681E-01,5.725957E+03,1.694464E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.628588E+04,1.176519E+00,1.587092E+04,4.696631E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.442573E+04,2.486971E+00,3.354856E+04,9.927918E+04,3.559080E+00,8.738153E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.509216E+00,4.498726E+04,1.140821E+05,3.074283E+00,1.058993E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.846071E+04,1.138155E+05,2.582801E+00,8.985639E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.259833E+04,9.646721E+04,2.472142E+00,8.455440E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,3.073303E+04,9.094729E+04
09:35:00,2.461778E-01,1.499086E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.028813E+03,4.286763E-01,5.848021E+03,1.718020E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.610668E+04,1.176519E+00,1.605013E+04,4.715173E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.404691E+04,2.486971E+00,3.392737E+04,9.967114E+04,3.555413E+00,8.739736E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.527407E+00,4.556641E+04,1.146666E+05,3.073514E+00,1.059026E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.889499E+04,1.142649E+05,2.582102E+00,8.985941E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.296642E+04,9.684808E+04,2.471431E+00,8.455746E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,3.108006E+04,9.130636E+04
09:40:00,2.454244E-01,1.494498E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.995114E+03,4.323642E-01,5.964190E+03,1.739615E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.592747E+04,1.176519E+00,1.622933E+04,4.733718E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.366810E+04,2.486971E+00,3.430619E+04,1.000632E+05,3.551858E+00,8.741270E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.543905E+00,4.612653E+04,1.152272E+05,3.072772E+00,1.059058E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.932927E+04,1.147143E+05,2.581427E+00,8.986233E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.333451E+04,9.722898E+04,2.470746E+00,8.456042E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,3.142708E+04,9.166547E+04
09:45:00,2.446933E-01,1.490046E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.961414E+03,4.354879E-01,6.073612E+03,1.759046E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.574826E+04,1.176519E+00,1.640854E+04,4.752261E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.328928E+04,2.486971E+00,3.468500E+04,1.004551E+05,3.548409E+00,8.742759E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.558508E+00,4.666531E+04,1.157612E+05,3.072056E+00,1.059089E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.976355E+04,1.151636E+05,2.580774E+00,8.986515E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.370259E+04,9.760983E+04,2.470084E+00,8.456328E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,3.177410E+04,9.202453E+04
09:50:00,2.439828E-01,1.485719E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.927715E+03,4.380352E-01,6.175860E+03,1.776240E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.556906E+04,1.176519E+00,1.658775E+04,4.770804E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.291047E+04,2.486971E+00,3.506382E+04,1.008471E+05,3.545057E+00,8.744206E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.571033E+00,4.718071E+04,1.162663E+05,3.071362E+00,1.059119E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,4.019783E+04,1.156130E+05,2.580142E+00,8.986787E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.407068E+04,9.799071E+04,2.469442E+00,8.456605E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,3.212113E+04,9.238361E+04
09:55:00,2.432919E-01,1.481512E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.894016E+03,4.399967E-01,6.270535E+03,1.791128E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.538985E+04,1.176519E+00,1.676696E+04,4.789346E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.253165E+04,2.486971E+00,3.544263E+04,1.012390E+05,3.541798E+00,8.745613E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.581343E+00,4.767119E+04,1.167408E+05,3.070691E+00,1.059148E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,4.063211E+04,1.160624E+05,2.579529E+00,8.987052E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.443876E+04,9.837156E+04,2.468821E+00,8.456873E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,3.246815E+04,9.274267E+04
10:00:00,2.426193E-01,1.477416E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.860316E+03,4.415613E-01,6.360091E+03,1.804457E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.521064E+04,1.176519E+00,1.694616E+04,4.807889E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.215284E+04,2.486971E+00,3.582145E+04,1.016310E+05,3.538624E+00,8.746983E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.589965E+00,4.814267E+04,1.171926E+05,3.070039E+00,1.059176E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,4.106639E+04,1.165117E+05,2.578935E+00,8.987308E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.480685E+04,9.875243E+04,2.468218E+00,8.457133E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.279216E+00,3.282598E+04,9.311719E+04
10:05:00,2.419640E-01,1.473426E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.830581E+03,4.616661E-01,6.711722E+03,1.893036E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.505252E+04,1.176519E+00,1.710429E+04,4.824252E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.181859E+04,2.486971E+00,3.615570E+04,1.019769E+05,3.535532E+00,8.748318E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.596337E+00,4.854478E+04,1.175684E+05,3.069407E+00,1.059203E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,4.144958E+04,1.169082E+05,2.578357E+00,8.987558E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.513163E+04,9.908850E+04,2.467633E+00,8.457386E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.282052E+00,3.316409E+04,9.347921E+04
10:10:00,2.413250E-01,1.469535E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.800847E+03,4.849021E-01,7.114699E+03,1.995058E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.489439E+04,1.176519E+00,1.726241E+04,4.840613E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.148434E+04,2.486971E+00,3.648994E+04,1.023227E+05,3.532516E+00,8.749620E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.600403E+00,4.892094E+04,1.179130E+05,3.068792E+00,1.059230E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.853222E+00,4.185652E+04,1.173384E+05,2.577796E+00,8.987800E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,3.545641E+04,9.942456E+04,2.467063E+00,8.457632E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.284959E+00,3.350300E+04,9.384175E+04
10:15:00,2.407015E-01,1.465738E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.771112E+03,5.092458E-01,7.540322E+03,2.102298E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.473627E+04,1.176519E+00,1.742053E+04,4.856975E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.115009E+04,2.486971E+00,3.682419E+04,1.026686E+05,3.529573E+00,8.750891E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.602285E+00,4.927252E+04,1.182283E+05,3.068194E+00,1.059256E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.856151E+00,4.227266E+04,1.177811E+05,2.577249E+00,8.988036E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.418856E+00,3.580735E+04,9.979733E+04,2.466509E+00,8.457871E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.287935E+00,3.384268E+04,9.420478E+04
10:20:00,2.400926E-01,1.462030E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.741377E+03,5.344381E-01,7.985170E+03,2.213731E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.457814E+04,1.176519E+00,1.757866E+04,4.873336E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.081584E+04,2.486971E+00,3.715844E+04,1.030144E+05,3.526698E+00,8.752132E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.602154E+00,4.960145E+04,1.185170E+05,3.067612E+00,1.059281E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.859151E+00,4.268961E+04,1.182243E+05,2.576717E+00,8.988266E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.421814E+00,3.616542E+04,1.001796E+05,2.465969E+00,8.458104E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.290975E+00,3.418309E+04,9.456823E+04
10:25:00,2.394977E-01,1.458407E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.711642E+03,5.603306E-01,8.447343E+03,2.328774E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.442002E+04,1.176519E+00,1.773678E+04,4.889699E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.048159E+04,2.486971E+00,3.749269E+04,1.033603E+05,3.523888E+00,8.753345E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.600231E+00,4.991022E+04,1.187822E+05,3.067044E+00,1.059305E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.862219E+00,4.310732E+04,1.186680E+05,2.576198E+00,8.988490E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.424845E+00,3.652431E+04,1.005625E+05,2.465443E+00,8.458331E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.294078E+00,3.452420E+04,9.493213E+04
10:30:00,2.389160E-01,1.454865E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.681908E+03,5.868016E-01,8.925277E+03,2.446950E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.426190E+04,1.176519E+00,1.789491E+04,4.906059E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.014734E+04,2.486971E+00,3.782694E+04,1.037062E+05,3.521140E+00,8.754532E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.596819E+00,5.020223E+04,1.190283E+05,3.066491E+00,1.059329E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.865352E+00,4.352576E+04,1.191121E+05,2.575691E+00,8.988709E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.427945E+00,3.688398E+04,1.009458E+05,2.464930E+00,8.458553E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.297241E+00,3.486599E+04,9.529638E+04
10:35:00,2.383470E-01,1.451401E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.652173E+03,5.947418E-01,9.125981E+03,2.488331E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.410377E+04,1.176519E+00,1.805303E+04,4.922420E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.981310E+04,2.486971E+00,3.816119E+04,1.040520E+05,3.518451E+00,8.755693E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.592375E+00,5.048262E+04,1.192616E+05,3.065950E+00,1.059352E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.868550E+00,4.394493E+04,1.195566E+05,2.575197E+00,8.988923E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.431114E+00,3.724440E+04,1.013298E+05,2.464429E+00,8.458769E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.301131E+00,3.521596E+04,9.567130E+04
10:40:00,2.377902E-01,1.448010E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.622438E+03,5.995130E-01,9.279768E+03,2.516631E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.394565E+04,1.176519E+00,1.821115E+04,4.938782E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.947885E+04,2.486971E+00,3.849544E+04,1.043979E+05,3.515819E+00,8.756830E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.587328E+00,5.075623E+04,1.194883E+05,3.065423E+00,1.059375E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.874953E+00,4.440017E+04,1.200500E+05,2.574713E+00,8.989131E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.434349E+00,3.760560E+04,1.017143E+05,2.463940E+00,8.458981E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.307760E+00,3.559674E+04,9.608751E+04
10:45:00,2.372450E-01,1.444690E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.592703E+03,6.031780E-01,9.417563E+03,2.540403E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.378752E+04,1.176519E+00,1.836928E+04,4.955143E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.914460E+04,2.486971E+00,3.882968E+04,1.047437E+05,3.513240E+00,8.757943E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.582111E+00,5.102792E+04,1.197143E+05,3.064907E+00,1.059398E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.885114E+00,4.489769E+04,1.205996E+05,2.574241E+00,8.989335E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.439745E+00,3.799109E+04,1.021312E+05,2.463461E+00,8.459187E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.316583E+00,3.600223E+04,9.653604E+04
10:50:00,2.367110E-01,1.441438E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.562969E+03,6.060449E-01,9.543777E+03,2.560906E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.362940E+04,1.176519E+00,1.852740E+04,4.971505E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.881035E+04,2.486971E+00,3.916393E+04,1.050896E+05,3.510713E+00,8.759034E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.577259E+00,5.130372E+04,1.199469E+05,3.064403E+00,1.059419E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.899180E+00,4.543916E+04,1.212070E+05,2.573779E+00,8.989534E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.446494E+00,3.839181E+04,1.025680E+05,2.462993E+00,8.459389E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.327000E+00,3.642564E+04,9.700737E+04
10:55:00,2.361877E-01,1.438251E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.533234E+03,6.083535E-01,9.661896E+03,2.579122E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.347128E+04,1.176519E+00,1.868553E+04,4.987866E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.847610E+04,2.486971E+00,3.949818E+04,1.054354E+05,3.508236E+00,8.760104E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.573259E+00,5.158910E+04,1.201928E+05,3.063910E+00,1.059441E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.913332E+00,4.598158E+04,1.218135E+05,2.573328E+00,8.989730E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.453321E+00,3.879342E+04,1.030049E+05,2.462536E+00,8.459587E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.337491E+00,3.684987E+04,9.747826E+04
11:00:00,2.356747E-01,1.435128E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.503499E+03,6.103263E-01,9.775255E+03,2.595974E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.331315E+04,1.176519E+00,1.884365E+04,5.004229E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.814185E+04,2.486971E+00,3.983243E+04,1.057813E+05,3.505807E+00,8.761153E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.570595E+00,5.188952E+04,1.204585E+05,3.063427E+00,1.059461E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.927582E+00,4.652512E+04,1.224195E+05,2.572885E+00,8.989921E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.460225E+00,3.919589E+04,1.034421E+05,2.462088E+00,8.459780E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.348060E+00,3.727500E+04,9.794892E+04
11:05:00,2.351717E-01,1.432065E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.483676E+03,6.121116E-01,9.858694E+03,2.609241E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.320774E+04,1.176519E+00,1.894907E+04,5.015136E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.791902E+04,2.486971E+00,4.005526E+04,1.060119E+05,3.503424E+00,8.762183E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.569450E+00,5.209690E+04,1.206327E+05,3.062955E+00,1.059482E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.941814E+00,4.694073E+04,1.228910E+05,2.572452E+00,8.990108E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.467155E+00,3.949038E+04,1.037667E+05,2.461649E+00,8.459970E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.358625E+00,3.759802E+04,9.831252E+04
11:10:00,2.346783E-01,1.429060E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.463853E+03,6.138659E-01,9.941951E+03,2.622411E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.310232E+04,1.176519E+00,1.905448E+04,5.026044E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.769619E+04,2.486971E+00,4.027809E+04,1.062424E+05,3.501085E+00,8.763193E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.570118E+00,5.232469E+04,1.208330E+05,3.062492E+00,1.059502E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.956005E+00,4.735586E+04,1.233601E+05,2.572028E+00,8.990291E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.474106E+00,3.978512E+04,1.040908E+05,2.461219E+00,8.460155E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.369173E+00,3.792084E+04,9.867459E+04
11:15:00,2.341939E-01,1.426111E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.444030E+03,6.157055E-01,1.002691E+04,2.635978E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.299690E+04,1.176519E+00,1.915990E+04,5.036951E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.747336E+04,2.486971E+00,4.050093E+04,1.064730E+05,3.498789E+00,8.764184E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.572859E+00,5.257580E+04,1.210626E+05,3.062038E+00,1.059521E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.970167E+00,4.777068E+04,1.238271E+05,2.571612E+00,8.990471E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.481073E+00,4.008004E+04,1.044143E+05,2.460798E+00,8.460337E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.379708E+00,3.824352E+04,9.903523E+04
11:20:00,2.337183E-01,1.423214E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.424207E+03,6.177439E-01,1.011546E+04,2.650432E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.289149E+04,1.176519E+00,1.926531E+04,5.047859E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.725052E+04,2.486971E+00,4.072376E+04,1.067036E+05,3.496534E+00,8.765158E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.577807E+00,5.285174E+04,1.213231E+05,3.061593E+00,1.059541E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.984279E+00,4.818493E+04,1.242917E+05,2.571204E+00,8.990647E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.488052E+00,4.037510E+04,1.047372E+05,2.460386E+00,8.460515E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.390217E+00,3.856590E+04,9.939434E+04
11:25:00,2.332512E-01,1.420370E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.404383E+03,6.200590E-01,1.020892E+04,2.666114E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.278607E+04,1.176519E+00,1.937073E+04,5.058767E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.702769E+04,2.486971E+00,4.094659E+04,1.069342E+05,3.494320E+00,8.766114E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.585116E+00,5.315425E+04,1.216162E+05,3.061157E+00,1.059559E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.998352E+00,4.859874E+04,1.247542E+05,2.570804E+00,8.990819E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.495038E+00,4.067022E+04,1.050595E+05,2.459981E+00,8.460690E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.400705E+00,3.888804E+04,9.975203E+04
11:30:00,2.327924E-01,1.417576E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.384560E+03,6.227209E-01,1.030855E+04,2.683333E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.268066E+04,1.176519E+00,1.947615E+04,5.069674E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.680486E+04,2.486971E+00,4.116942E+04,1.071647E+05,3.492144E+00,8.767054E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.594890E+00,5.348449E+04,1.219430E+05,3.060730E+00,1.059578E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.012360E+00,4.901184E+04,1.252142E+05,2.570412E+00,8.990989E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.502024E+00,4.096536E+04,1.053810E+05,2.459584E+00,8.460862E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.411156E+00,3.920977E+04,1.001081E+05
11:35:00,2.323415E-01,1.414830E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.364737E+03,6.257818E-01,1.041529E+04,2.702324E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.257524E+04,1.176519E+00,1.958156E+04,5.080582E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.658203E+04,2.486971E+00,4.139226E+04,1.073953E+05,3.490007E+00,8.767977E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.607373E+00,5.384523E+04,1.223068E+05,3.060310E+00,1.059596E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.026432E+00,4.942564E+04,1.256738E+05,2.570027E+00,8.991155E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.509055E+00,4.126100E+04,1.057025E+05,2.459194E+00,8.461030E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.421656E+00,3.953206E+04,1.004640E+05
11:40:00,2.318984E-01,1.412132E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.344914E+03,6.292592E-01,1.052955E+04,2.723175E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.246982E+04,1.176519E+00,1.968698E+04,5.091491E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.635919E+04,2.486971E+00,4.161509E+04,1.076259E+05,3.487906E+00,8.768884E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.622557E+00,5.423636E+04,1.227070E+05,3.059898E+00,1.059614E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.040571E+00,4.984019E+04,1.261330E+05,2.569649E+00,8.991318E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.516127E+00,4.155709E+04,1.060240E+05,2.458812E+00,8.461195E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.432206E+00,3.985491E+04,1.008196E+05
11:45:00,2.314633E-01,1.409482E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.325091E+03,6.331328E-01,1.065109E+04,2.745807E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.236441E+04,1.176519E+00,1.979239E+04,5.102397E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.613636E+04,2.486971E+00,4.183792E+04,1.078564E+05,3.485841E+00,8.769776E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.640288E+00,5.465614E+04,1.231411E+05,3.059494E+00,1.059631E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.054773E+00,5.025546E+04,1.265919E+05,2.569278E+00,8.991478E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.523236E+00,4.185361E+04,1.063453E+05,2.458437E+00,8.461357E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.442804E+00,4.017830E+04,1.011749E+05
11:50:00,2.310360E-01,1.406880E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.305268E+03,6.373558E-01,1.077924E+04,2.770031E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.225899E+04,1.176519E+00,1.989781E+04,5.113306E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.591353E+04,2.486971E+00,4.206075E+04,1.080870E+05,3.483811E+00,8.770653E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.665722E+00,5.516261E+04,1.236841E+05,3.059097E+00,1.059648E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.069033E+00,5.067139E+04,1.270505E+05,2.568914E+00,8.991635E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.530381E+00,4.215053E+04,1.066665E+05,2.458068E+00,8.461516E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.453447E+00,4.050219E+04,1.015301E+05
11:55:00,2.306163E-01,1.404325E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.285444E+03,6.418458E-01,1.091269E+04,2.795495E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.215358E+04,1.180526E+00,2.004832E+04,5.129873E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.569070E+04,2.486971E+00,4.228359E+04,1.083176E+05,3.481814E+00,8.771515E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.694641E+00,5.570830E+04,1.242743E+05,3.058707E+00,1.059665E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.090864E+00,5.117251E+04,1.276164E+05,2.568557E+00,8.991790E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.537559E+00,4.244782E+04,1.069876E+05,2.457706E+00,8.461672E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.464131E+00,4.082654E+04,1.018850E+05
12:00:00,2.302040E-01,1.401814E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.265621E+03,6.464954E-01,1.104967E+04,2.821741E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.204816E+04,1.188811E+00,2.024694E+04,5.152465E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.546786E+04,2.486971E+00,4.250642E+04,1.085481E+05,3.479851E+00,8.772364E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.724918E+00,5.626926E+04,1.248814E+05,3.058324E+00,1.059682E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.118421E+00,5.173804E+04,1.282622E+05,2.568206E+00,8.991941E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.544766E+00,4.274544E+04,1.073086E+05,2.457351E+00,8.461826E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.483628E+00,4.125006E+04,1.023646E+05
12:05:00,2.298018E-01,1.399365E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.249763E+03,6.511731E-01,1.117629E+04,2.846987E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.196383E+04,1.197163E+00,2.042525E+04,5.172947E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.528960E+04,2.486971E+00,4.268468E+04,1.087326E+05,3.477934E+00,8.773191E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.755814E+00,5.679314E+04,1.254497E+05,3.057951E+00,1.059698E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.146047E+00,5.225328E+04,1.288540E+05,2.567863E+00,8.992089E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.553887E+00,4.302130E+04,1.076115E+05,2.457004E+00,8.461976E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.515371E+00,4.177056E+04,1.029745E+05
12:10:00,2.294054E-01,1.396951E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.233904E+03,6.557495E-01,1.130184E+04,2.871859E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.187950E+04,1.205300E+00,2.060115E+04,5.193100E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.511133E+04,2.486971E+00,4.286295E+04,1.089171E+05,3.476042E+00,8.774009E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.786634E+00,5.731617E+04,1.260153E+05,3.057583E+00,1.059714E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.173726E+00,5.276910E+04,1.294442E+05,2.567525E+00,8.992235E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.574618E+00,4.342779E+04,1.080787E+05,2.456662E+00,8.462123E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.547181E+00,4.229181E+04,1.035827E+05
12:15:00,2.290179E-01,1.394591E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.218046E+03,6.601192E-01,1.142447E+04,2.895892E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.179516E+04,1.212996E+00,2.077207E+04,5.212606E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.493307E+04,2.486971E+00,4.304122E+04,1.091015E+05,3.474192E+00,8.774808E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.817934E+00,5.784461E+04,1.265862E+05,3.057223E+00,1.059729E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.205642E+00,5.333261E+04,1.300923E+05,2.567195E+00,8.992378E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.600628E+00,4.389369E+04,1.086190E+05,2.456328E+00,8.462267E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.579039E+00,4.281360E+04,1.041889E+05
12:20:00,2.286384E-01,1.392280E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.202187E+03,6.641993E-01,1.154269E+04,2.918718E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.171083E+04,1.220071E+00,2.093600E+04,5.231216E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.475480E+04,2.486971E+00,4.321948E+04,1.092860E+05,3.472380E+00,8.775590E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.851017E+00,5.839310E+04,1.271804E+05,3.056871E+00,1.059745E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.245096E+00,5.398094E+04,1.308445E+05,2.566872E+00,8.992517E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.633152E+00,4.443288E+04,1.092492E+05,2.456002E+00,8.462409E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.610928E+00,4.333574E+04,1.047932E+05
12:25:00,2.282659E-01,1.390012E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.186329E+03,6.679871E-01,1.165640E+04,2.940317E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.162650E+04,1.226513E+00,2.109282E+04,5.248920E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.457654E+04,2.486971E+00,4.339775E+04,1.094704E+05,3.470601E+00,8.776359E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.883001E+00,5.892923E+04,1.277584E+05,3.056525E+00,1.059759E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.284549E+00,5.462924E+04,1.315937E+05,2.566555E+00,8.992654E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.665696E+00,4.497231E+04,1.098771E+05,2.455681E+00,8.462547E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.642851E+00,4.385827E+04,1.053957E+05
12:30:00,2.279002E-01,1.387785E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.170470E+03,6.715667E-01,1.176700E+04,2.961055E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.154216E+04,1.232488E+00,2.124438E+04,5.265951E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.439827E+04,2.486971E+00,4.357601E+04,1.096549E+05,3.468853E+00,8.777114E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.914275E+00,5.945737E+04,1.283255E+05,3.056186E+00,1.059774E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.323987E+00,5.527739E+04,1.323399E+05,2.566245E+00,8.992788E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.698225E+00,4.551156E+04,1.105022E+05,2.455366E+00,8.462683E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.674775E+00,4.438080E+04,1.059960E+05
12:35:00,2.275381E-01,1.385580E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.154612E+03,6.750845E-01,1.187703E+04,2.981571E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.145783E+04,1.238294E+00,2.139405E+04,5.282729E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.422000E+04,2.486971E+00,4.375428E+04,1.098393E+05,3.467122E+00,8.777862E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.945656E+00,5.998671E+04,1.288928E+05,3.055851E+00,1.059789E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.363793E+00,5.592969E+04,1.330886E+05,2.565937E+00,8.992921E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.730924E+00,4.605273E+04,1.111273E+05,2.455056E+00,8.462817E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.706975E+00,4.490644E+04,1.065979E+05
12:40:00,2.271834E-01,1.383421E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.138753E+03,6.786206E-01,1.198789E+04,3.002223E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.137350E+04,1.244089E+00,2.154358E+04,5.299476E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.404174E+04,2.486971E+00,4.393255E+04,1.100238E+05,3.465425E+00,8.778594E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.977574E+00,6.052210E+04,1.294660E+05,3.055523E+00,1.059803E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.404214E+00,5.658890E+04,1.338433E+05,2.565636E+00,8.993051E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.763876E+00,4.659674E+04,1.117536E+05,2.454751E+00,8.462949E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.739618E+00,4.543706E+04,1.072039E+05
12:45:00,2.268328E-01,1.381285E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.122894E+03,6.822423E-01,1.210077E+04,3.023305E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.128917E+04,1.250001E+00,2.169444E+04,5.316370E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.386347E+04,2.486971E+00,4.411081E+04,1.102083E+05,3.463746E+00,8.779320E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.010340E+00,6.106703E+04,1.300491E+05,3.055199E+00,1.059817E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.445284E+00,5.725541E+04,1.346043E+05,2.565339E+00,8.993180E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.797084E+00,4.714364E+04,1.123813E+05,2.454450E+00,8.463078E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.772727E+00,4.597294E+04,1.078143E+05
12:50:00,2.264864E-01,1.379176E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.107036E+03,6.860120E-01,1.221680E+04,3.045099E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.120483E+04,1.256151E+00,2.184797E+04,5.333578E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.368521E+04,2.486971E+00,4.428908E+04,1.103927E+05,3.462087E+00,8.780036E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.044197E+00,6.162424E+04,1.306454E+05,3.054880E+00,1.059831E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.486880E+00,5.792784E+04,1.353700E+05,2.565046E+00,8.993306E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.830486E+00,4.769272E+04,1.130094E+05,2.454154E+00,8.463207E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.806213E+00,4.651305E+04,1.084278E+05
12:55:00,2.261451E-01,1.377098E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.091177E+03,6.899399E-01,1.233621E+04,3.067651E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.112050E+04,1.262549E+00,2.200430E+04,5.351117E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.350694E+04,2.486971E+00,4.446734E+04,1.105772E+05,3.460451E+00,8.780743E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.079121E+00,6.219346E+04,1.312545E+05,3.054565E+00,1.059844E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.528809E+00,5.860402E+04,1.361378E+05,2.564757E+00,8.993431E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.863997E+00,4.824302E+04,1.136369E+05,2.453861E+00,8.463333E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.839939E+00,4.705587E+04,1.090427E+05
13:00:00,2.258089E-01,1.375050E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.075319E+03,6.939698E-01,1.245801E+04,3.090716E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.103617E+04,1.269075E+00,2.216206E+04,5.368815E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.332867E+04,2.486971E+00,4.464561E+04,1.107616E+05,3.458838E+00,8.781440E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.114747E+00,6.277058E+04,1.318715E+05,3.054255E+00,1.059858E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.570811E+00,5.928103E+04,1.369043E+05,2.564473E+00,8.993554E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.897498E+00,4.879322E+04,1.142622E+05,2.453574E+00,8.463457E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.873720E+00,4.759929E+04,1.096564E+05
