Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
13:05:00,2.254777E-01,1.373033E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.065407E+03,6.784739E-01,1.221022E+04,3.024848E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.098346E+04,1.275366E+00,2.228555E+04,5.382900E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.321726E+04,2.486971E+00,4.475703E+04,1.108769E+05,3.457249E+00,8.782126E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.150367E+00,6.328155E+04,1.324190E+05,3.053949E+00,1.059871E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.612210E+00,5.987461E+04,1.375812E+05,2.564193E+00,8.993675E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.930646E+00,4.927449E+04,1.148137E+05,2.453291E+00,8.463579E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.907067E+00,4.807661E+04,1.101993E+05
13:10:00,2.251515E-01,1.371047E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.055496E+03,6.593193E-01,1.189504E+04,2.942507E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.093075E+04,1.281383E+00,2.240596E+04,5.396593E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.310584E+04,2.486971E+00,4.486844E+04,1.109922E+05,3.455683E+00,8.782803E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.185713E+00,6.378944E+04,1.329615E+05,3.053649E+00,1.059884E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.652527E+00,6.045601E+04,1.382414E+05,2.563917E+00,8.993794E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.963224E+00,4.974934E+04,1.153557E+05,2.453012E+00,8.463700E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.939640E+00,4.854521E+04,1.107301E+05
13:15:00,2.248302E-01,1.369090E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.045584E+03,6.384450E-01,1.154704E+04,2.852305E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.087804E+04,1.287093E+00,2.252292E+04,5.409846E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.299443E+04,2.486971E+00,4.497986E+04,1.111075E+05,3.454139E+00,8.783470E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.220710E+00,6.429339E+04,1.334981E+05,3.053353E+00,1.059896E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.691631E+00,6.102377E+04,1.388833E+05,2.563646E+00,8.993911E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.995168E+00,5.021706E+04,1.158875E+05,2.452737E+00,8.463818E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.971343E+00,4.900402E+04,1.112476E+05
13:20:00,2.245137E-01,1.367163E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.035673E+03,6.161576E-01,1.117155E+04,2.755591E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.082534E+04,1.292470E+00,2.263613E+04,5.422629E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.288301E+04,2.486971E+00,4.509127E+04,1.112228E+05,3.452618E+00,8.784127E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.255321E+00,6.479302E+04,1.340285E+05,3.053061E+00,1.059909E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.729606E+00,6.157882E+04,1.395084E+05,2.563379E+00,8.994026E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.026497E+00,5.067786E+04,1.164094E+05,2.452467E+00,8.463935E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.002229E+00,4.945365E+04,1.117528E+05
13:25:00,2.242020E-01,1.365265E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.025761E+03,5.926468E-01,1.077183E+04,2.653193E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.077263E+04,1.297512E+00,2.274556E+04,5.434938E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.277159E+04,2.486971E+00,4.520269E+04,1.113381E+05,3.451119E+00,8.784774E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.289583E+00,6.528871E+04,1.345533E+05,3.052775E+00,1.059921E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.766711E+00,6.212408E+04,1.401202E+05,2.563116E+00,8.994140E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.057298E+00,5.113272E+04,1.169227E+05,2.452201E+00,8.464050E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.032472E+00,4.989603E+04,1.122482E+05
13:30:00,2.238950E-01,1.363396E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.015849E+03,5.680901E-01,1.035094E+04,2.545889E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.071992E+04,1.302216E+00,2.285120E+04,5.446772E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.266018E+04,2.486971E+00,4.531411E+04,1.114533E+05,3.449641E+00,8.785412E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.323557E+00,6.578117E+04,1.350734E+05,3.052492E+00,1.059934E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.803335E+00,6.266394E+04,1.407243E+05,2.562857E+00,8.994251E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.087706E+00,5.158315E+04,1.174295E+05,2.451939E+00,8.464163E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.062357E+00,5.033438E+04,1.127376E+05
13:35:00,2.235926E-01,1.361554E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.005938E+03,5.621368E-01,1.026765E+04,2.521816E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.066721E+04,1.306765E+00,2.295510E+04,5.458389E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.254876E+04,2.486971E+00,4.542552E+04,1.115686E+05,3.448185E+00,8.786041E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.357477E+00,6.627300E+04,1.355921E+05,3.052214E+00,1.059946E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.840132E+00,6.320574E+04,1.413295E+05,2.562602E+00,8.994361E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.118036E+00,5.203271E+04,1.179341E+05,2.451682E+00,8.464274E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.092344E+00,5.077389E+04,1.132275E+05
13:40:00,2.232947E-01,1.359741E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.996026E+03,5.590174E-01,1.023572E+04,2.510413E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.061450E+04,1.311161E+00,2.305727E+04,5.469785E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.243734E+04,2.486971E+00,4.553694E+04,1.116839E+05,3.446751E+00,8.786661E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.391469E+00,6.676566E+04,1.361109E+05,3.051940E+00,1.059957E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.877583E+00,6.375490E+04,1.419422E+05,2.562352E+00,8.994470E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.148498E+00,5.248376E+04,1.184393E+05,2.451428E+00,8.464384E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.122772E+00,5.121835E+04,1.137222E+05
13:45:00,2.230014E-01,1.357954E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.986115E+03,5.568609E-01,1.022118E+04,2.503310E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.056180E+04,1.315426E+00,2.315797E+04,5.480998E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.232593E+04,2.486971E+00,4.564835E+04,1.117992E+05,3.445337E+00,8.787272E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.425615E+00,6.726005E+04,1.366310E+05,3.051671E+00,1.059969E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.916095E+00,6.431599E+04,1.425679E+05,2.562105E+00,8.994576E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.179247E+00,5.293803E+04,1.189473E+05,2.451178E+00,8.464492E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.153922E+00,5.167095E+04,1.142257E+05
13:50:00,2.227124E-01,1.356195E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.976203E+03,5.554326E-01,1.021985E+04,2.499464E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.050909E+04,1.319570E+00,2.325730E+04,5.492040E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.221451E+04,2.486971E+00,4.575977E+04,1.119145E+05,3.443944E+00,8.787874E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.459967E+00,6.775675E+04,1.371531E+05,3.051405E+00,1.059981E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.956028E+00,6.489308E+04,1.432112E+05,2.561862E+00,8.994681E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.210415E+00,5.339703E+04,1.194598E+05,2.450932E+00,8.464598E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.186043E+00,5.213447E+04,1.147410E+05
13:55:00,2.224278E-01,1.354461E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.966291E+03,5.545913E-01,1.022921E+04,2.498249E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.045638E+04,1.323585E+00,2.335519E+04,5.502902E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.210310E+04,2.486971E+00,4.587119E+04,1.120298E+05,3.442571E+00,8.788467E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.494561E+00,6.825618E+04,1.376776E+05,3.051144E+00,1.059992E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.997671E+00,6.548941E+04,1.438759E+05,2.561622E+00,8.994785E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.242118E+00,5.386204E+04,1.199783E+05,2.450690E+00,8.464702E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.219340E+00,5.261122E+04,1.152708E+05
14:00:00,2.221474E-01,1.352754E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.542117E-01,1.024704E+04,2.499109E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.327462E+00,2.345151E+04,5.513570E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.441217E+00,8.789051E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.529432E+00,6.875873E+04,1.382049E+05,3.050887E+00,1.060003E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.041264E+00,6.610768E+04,1.445650E+05,2.561387E+00,8.994887E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.274446E+00,5.433408E+04,1.205041E+05,2.450452E+00,8.464805E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.253959E+00,5.310285E+04,1.158169E+05
14:05:00,2.218712E-01,1.351072E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.542022E-01,1.024687E+04,2.499066E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.330998E+00,2.349131E+04,5.518323E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.439884E+00,8.789628E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.564425E+00,6.915252E+04,1.386199E+05,3.050633E+00,1.060014E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.086557E+00,6.661735E+04,1.451432E+05,2.561155E+00,8.994987E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.307158E+00,5.470218E+04,1.209222E+05,2.450217E+00,8.464907E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.289698E+00,5.350501E+04,1.162714E+05
14:10:00,2.215991E-01,1.349415E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.544849E-01,1.025209E+04,2.500340E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.334267E+00,2.352809E+04,5.522712E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.438569E+00,8.790195E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.599557E+00,6.954788E+04,1.390361E+05,3.050384E+00,1.060025E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.133634E+00,6.714709E+04,1.457432E+05,2.560927E+00,8.995085E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.340264E+00,5.507472E+04,1.213446E+05,2.449986E+00,8.465007E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.326612E+00,5.392040E+04,1.167401E+05
14:15:00,2.213311E-01,1.347783E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.550120E-01,1.026184E+04,2.502717E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.337288E+00,2.356207E+04,5.526762E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.437274E+00,8.790755E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.634848E+00,6.994502E+04,1.394536E+05,3.050138E+00,1.060035E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.182508E+00,6.769706E+04,1.463650E+05,2.560702E+00,8.995182E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.373762E+00,5.545168E+04,1.217711E+05,2.449759E+00,8.465105E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.364709E+00,5.434909E+04,1.172230E+05
14:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.557316E-01,1.027514E+04,2.505962E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.340053E+00,2.359319E+04,5.530462E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.435997E+00,8.791307E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.670286E+00,7.034383E+04,1.398723E+05,3.049896E+00,1.060046E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.233123E+00,6.826661E+04,1.470076E+05,2.560480E+00,8.995278E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.407617E+00,5.583264E+04,1.222011E+05,2.449535E+00,8.465201E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.403944E+00,5.479059E+04,1.177192E+05
14:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.566108E-01,1.029140E+04,2.509927E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.342556E+00,2.362136E+04,5.533806E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.434738E+00,8.791850E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.705859E+00,7.074415E+04,1.402918E+05,3.049658E+00,1.060056E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.285346E+00,6.885426E+04,1.476690E+05,2.560262E+00,8.995372E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.441764E+00,5.621688E+04,1.226339E+05,2.449314E+00,8.465297E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.444220E+00,5.524381E+04,1.182275E+05
14:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.576131E-01,1.030993E+04,2.514447E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.344791E+00,2.364651E+04,5.536784E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.433498E+00,8.792386E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.741496E+00,7.114519E+04,1.407114E+05,3.049423E+00,1.060066E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.338964E+00,6.945760E+04,1.483463E+05,2.560048E+00,8.995465E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.476100E+00,5.660327E+04,1.230680E+05,2.449097E+00,8.465390E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.485381E+00,5.570698E+04,1.187456E+05
14:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.587334E-01,1.033064E+04,2.519498E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.346941E+00,2.367069E+04,5.539647E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.432275E+00,8.792914E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.777300E+00,7.154811E+04,1.411322E+05,3.049192E+00,1.060076E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.394077E+00,7.007776E+04,1.490406E+05,2.559836E+00,8.995556E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.510791E+00,5.699364E+04,1.235057E+05,2.448884E+00,8.465483E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.527521E+00,5.618118E+04,1.192748E+05
14:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.599466E-01,1.035308E+04,2.524969E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.348915E+00,2.369291E+04,5.542275E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.431070E+00,8.793435E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.813149E+00,7.195153E+04,1.415527E+05,3.048965E+00,1.060086E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.450341E+00,7.071088E+04,1.497474E+05,2.559628E+00,8.995646E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.545681E+00,5.738625E+04,1.239449E+05,2.448673E+00,8.465574E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.570391E+00,5.666358E+04,1.198117E+05
14:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.612362E-01,1.037692E+04,2.530784E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.350682E+00,2.371279E+04,5.544624E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.429882E+00,8.793948E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.848914E+00,7.235402E+04,1.419712E+05,3.048740E+00,1.060096E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.507381E+00,7.135274E+04,1.504619E+05,2.559423E+00,8.995735E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.580601E+00,5.777921E+04,1.243834E+05,2.448466E+00,8.465663E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.613720E+00,5.715115E+04,1.203529E+05
14:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.625829E-01,1.040182E+04,2.536857E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.352236E+00,2.373027E+04,5.546683E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.428711E+00,8.794454E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.884438E+00,7.275378E+04,1.423858E+05,3.048520E+00,1.060105E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.564747E+00,7.199825E+04,1.511780E+05,2.559222E+00,8.995822E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.615353E+00,5.817027E+04,1.248187E+05,2.448262E+00,8.465751E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.657184E+00,5.764023E+04,1.208940E+05
14:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.639738E-01,1.042754E+04,2.543129E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.353571E+00,2.374529E+04,5.548448E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.427557E+00,8.794952E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.919575E+00,7.314919E+04,1.427946E+05,3.048302E+00,1.060115E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.621999E+00,7.264249E+04,1.518904E+05,2.559023E+00,8.995908E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.649740E+00,5.855722E+04,1.252483E+05,2.448061E+00,8.465838E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.700466E+00,5.812728E+04,1.214313E+05
15:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.956380E+03,5.653938E-01,1.045379E+04,2.549532E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.040367E+04,1.354682E+00,2.375780E+04,5.549912E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.199168E+04,2.486971E+00,4.598260E+04,1.121451E+05,3.426419E+00,8.795444E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.954166E+00,7.353846E+04,1.431957E+05,3.048088E+00,1.060124E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.678680E+00,7.328030E+04,1.525934E+05,2.558827E+00,8.995992E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.683557E+00,5.893775E+04,1.256696E+05,2.447863E+00,8.465924E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.743237E+00,5.860857E+04,1.219605E+05
15:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.968274E+03,5.526598E-01,1.018864E+04,2.489036E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.046692E+04,1.355331E+00,2.370185E+04,5.544217E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.212538E+04,2.486971E+00,4.584890E+04,1.120067E+05,3.425298E+00,8.795928E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.987736E+00,7.378409E+04,1.434476E+05,3.047877E+00,1.060133E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.733924E+00,7.374867E+04,1.531183E+05,2.558635E+00,8.996075E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.716277E+00,5.917604E+04,1.259422E+05,2.447668E+00,8.466008E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.784852E+00,5.895438E+04,1.223475E+05
15:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.980168E+03,5.355323E-01,9.844090E+03,2.408919E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.053017E+04,1.355395E+00,2.363932E+04,5.537731E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.225908E+04,2.486971E+00,4.571520E+04,1.118684E+05,3.424192E+00,8.796406E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.020067E+00,7.401578E+04,1.436833E+05,3.047670E+00,1.060142E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.787286E+00,7.419586E+04,1.536176E+05,2.558445E+00,8.996157E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.747680E+00,5.939951E+04,1.261973E+05,2.447476E+00,8.466091E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.824979E+00,5.928344E+04,1.227145E+05
15:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,1.992062E+03,5.162801E-01,9.462442E+03,2.319447E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.059342E+04,1.354861E+00,2.357006E+04,5.530442E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.239278E+04,2.486971E+00,4.558151E+04,1.117300E+05,3.423102E+00,8.796877E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.051011E+00,7.423186E+04,1.439013E+05,3.047465E+00,1.060151E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.838429E+00,7.461810E+04,1.540875E+05,2.558258E+00,8.996238E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.777608E+00,5.960637E+04,1.264330E+05,2.447287E+00,8.466172E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.863374E+00,5.959301E+04,1.230587E+05
15:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.003955E+03,4.952821E-01,9.050963E+03,2.222357E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.065667E+04,1.353764E+00,2.349447E+04,5.522394E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.252648E+04,2.486971E+00,4.544781E+04,1.115917E+05,3.422027E+00,8.797341E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.080443E+00,7.443092E+04,1.441001E+05,3.047264E+00,1.060159E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.887056E+00,7.501202E+04,1.545244E+05,2.558074E+00,8.996318E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.805911E+00,5.979496E+04,1.266475E+05,2.447101E+00,8.466253E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.899816E+00,5.988061E+04,1.233775E+05
15:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.015849E+03,4.727732E-01,8.614210E+03,2.118728E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.071992E+04,1.352156E+00,2.341313E+04,5.513657E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.266018E+04,2.486971E+00,4.531411E+04,1.114533E+05,3.420968E+00,8.797799E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.108273E+00,7.461196E+04,1.442788E+05,3.047065E+00,1.060168E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.932951E+00,7.537519E+04,1.549260E+05,2.557892E+00,8.996396E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.832487E+00,5.996411E+04,1.268396E+05,2.446917E+00,8.466332E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.934145E+00,6.014443E+04,1.236690E+05
15:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.027743E+03,4.489709E-01,8.156383E+03,2.009561E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.078317E+04,1.350082E+00,2.332654E+04,5.504291E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.279388E+04,2.486971E+00,4.518041E+04,1.113150E+05,3.419923E+00,8.798250E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.134423E+00,7.477410E+04,1.444364E+05,3.046870E+00,1.060177E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.975932E+00,7.570558E+04,1.552902E+05,2.557714E+00,8.996473E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.857241E+00,6.011275E+04,1.270084E+05,2.446737E+00,8.466410E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.966228E+00,6.038299E+04,1.239317E+05
15:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.039637E+03,4.381165E-01,7.935638E+03,1.958540E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.084642E+04,1.347684E+00,2.323632E+04,5.494486E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.292758E+04,2.486971E+00,4.504671E+04,1.111766E+05,3.418894E+00,8.798695E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.158532E+00,7.491327E+04,1.445686E+05,3.046677E+00,1.060185E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.015981E+00,7.600298E+04,1.556170E+05,2.557538E+00,8.996549E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.879661E+00,6.023514E+04,1.271470E+05,2.446559E+00,8.466487E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.995979E+00,6.059530E+04,1.241648E+05
15:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.051531E+03,4.306182E-01,7.776671E+03,1.922624E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.090967E+04,1.345210E+00,2.314523E+04,5.484587E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.306128E+04,2.486971E+00,4.491301E+04,1.110383E+05,3.417878E+00,8.799134E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.181058E+00,7.503462E+04,1.446817E+05,3.046487E+00,1.060193E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.053337E+00,7.627007E+04,1.559101E+05,2.557365E+00,8.996624E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.900285E+00,6.033731E+04,1.272633E+05,2.446384E+00,8.466563E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.023636E+00,6.078406E+04,1.243718E+05
15:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.063425E+03,4.243000E-01,7.639758E+03,1.892055E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.097292E+04,1.342727E+00,2.305404E+04,5.474682E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.319497E+04,2.486971E+00,4.477931E+04,1.109000E+05,3.416877E+00,8.799566E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.202171E+00,7.514007E+04,1.447777E+05,3.046300E+00,1.060201E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.088117E+00,7.650818E+04,1.561711E+05,2.557194E+00,8.996697E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.919298E+00,6.042137E+04,1.273595E+05,2.446211E+00,8.466637E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.049307E+00,6.095046E+04,1.245540E+05
15:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.075319E+03,4.188719E-01,7.519505E+03,1.865520E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.103617E+04,1.340237E+00,2.296277E+04,5.464771E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.332867E+04,2.486971E+00,4.464561E+04,1.107616E+05,3.415890E+00,8.799992E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.221939E+00,7.523039E+04,1.448576E+05,3.046116E+00,1.060209E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.120445E+00,7.671870E+04,1.564018E+05,2.557026E+00,8.996770E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.936793E+00,6.048833E+04,1.274366E+05,2.446041E+00,8.466711E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.073092E+00,6.109564E+04,1.247129E+05
15:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.087213E+03,4.141586E-01,7.412626E+03,1.842224E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.109942E+04,1.337783E+00,2.287191E+04,5.454913E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.346237E+04,2.486971E+00,4.451191E+04,1.106233E+05,3.414917E+00,8.800413E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.240443E+00,7.530648E+04,1.449224E+05,3.045935E+00,1.060217E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.150500E+00,7.690364E+04,1.566044E+05,2.556861E+00,8.996842E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.952887E+00,6.053953E+04,1.274963E+05,2.445874E+00,8.466783E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.095138E+00,6.122126E+04,1.248504E+05
16:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.099107E+03,4.100065E-01,7.316271E+03,1.821475E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.116267E+04,1.335276E+00,2.278046E+04,5.444981E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.359607E+04,2.486971E+00,4.437821E+04,1.104850E+05,3.413958E+00,8.800827E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.258983E+00,7.538299E+04,1.449886E+05,3.045756E+00,1.060225E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.178525E+00,7.706575E+04,1.567822E+05,2.556697E+00,8.996912E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.967744E+00,6.057681E+04,1.275406E+05,2.445709E+00,8.466854E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.115645E+00,6.132954E+04,1.249691E+05
16:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.114965E+03,4.063838E-01,7.222496E+03,1.802366E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.124700E+04,1.332434E+00,2.266414E+04,5.432412E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.377434E+04,2.486971E+00,4.419994E+04,1.103005E+05,3.413012E+00,8.801236E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.283893E+00,7.548712E+04,1.450913E+05,3.045580E+00,1.060232E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.205164E+00,7.716116E+04,1.568911E+05,2.556537E+00,8.996981E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.982337E+00,6.056782E+04,1.275380E+05,2.445546E+00,8.466924E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.135191E+00,6.138621E+04,1.250347E+05
16:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.130824E+03,4.031551E-01,7.136217E+03,1.785057E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.133133E+04,1.329257E+00,2.254406E+04,5.419395E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.395260E+04,2.486971E+00,4.402168E+04,1.101160E+05,3.412079E+00,8.801639E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.307703E+00,7.557888E+04,1.451809E+05,3.045407E+00,1.060240E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.230625E+00,7.724330E+04,1.569861E+05,2.556379E+00,8.997050E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.996494E+00,6.055391E+04,1.275304E+05,2.445386E+00,8.466993E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.153895E+00,6.143338E+04,1.250904E+05
16:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.146682E+03,4.002506E-01,7.056113E+03,1.769227E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.141567E+04,1.325710E+00,2.241983E+04,5.405874E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.413087E+04,2.486971E+00,4.384341E+04,1.099316E+05,3.411159E+00,8.802036E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.330351E+00,7.565756E+04,1.452567E+05,3.045236E+00,1.060247E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.255072E+00,7.731405E+04,1.570693E+05,2.556223E+00,8.997117E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.010256E+00,6.053557E+04,1.275183E+05,2.445228E+00,8.467062E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.171865E+00,6.147230E+04,1.251375E+05
16:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.162541E+03,3.976057E-01,6.980985E+03,1.754587E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.150000E+04,1.321734E+00,2.229075E+04,5.391766E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.430914E+04,2.486971E+00,4.366515E+04,1.097471E+05,3.410252E+00,8.802428E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.351839E+00,7.572318E+04,1.453187E+05,3.045067E+00,1.060254E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.278680E+00,7.737535E+04,1.571426E+05,2.556069E+00,8.997183E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.023757E+00,6.051428E+04,1.275034E+05,2.445073E+00,8.467129E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.189229E+00,6.150440E+04,1.251777E+05
16:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.178399E+03,3.951784E-01,6.910042E+03,1.740945E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.158433E+04,1.317214E+00,2.215557E+04,5.376911E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.448740E+04,2.486971E+00,4.348688E+04,1.095627E+05,3.409357E+00,8.802815E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.372177E+00,7.577587E+04,1.453672E+05,3.044901E+00,1.060262E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.301545E+00,7.742828E+04,1.572074E+05,2.555918E+00,8.997249E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.037057E+00,6.049074E+04,1.274863E+05,2.444920E+00,8.467195E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.206049E+00,6.153037E+04,1.252115E+05
16:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.194258E+03,3.929226E-01,6.842433E+03,1.728093E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.166866E+04,1.312179E+00,2.201458E+04,5.361348E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.466567E+04,2.486971E+00,4.330861E+04,1.093782E+05,3.408475E+00,8.803196E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.391360E+00,7.581555E+04,1.454021E+05,3.044738E+00,1.060269E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.323660E+00,7.747278E+04,1.572634E+05,2.555769E+00,8.997313E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.050141E+00,6.046476E+04,1.274669E+05,2.444769E+00,8.467260E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.222307E+00,6.155003E+04,1.252389E+05
16:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.210116E+03,3.908185E-01,6.777777E+03,1.715940E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.175300E+04,1.307010E+00,2.187208E+04,5.345600E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.484393E+04,2.486971E+00,4.313035E+04,1.091937E+05,3.407605E+00,8.803572E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.409308E+00,7.584134E+04,1.454225E+05,3.044577E+00,1.060276E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.344890E+00,7.750733E+04,1.573089E+05,2.555622E+00,8.997377E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.062897E+00,6.043509E+04,1.274437E+05,2.444621E+00,8.467324E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.237889E+00,6.156207E+04,1.252582E+05
16:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.225975E+03,3.888319E-01,6.715453E+03,1.704333E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.183733E+04,1.301580E+00,2.172665E+04,5.329492E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.502220E+04,2.486971E+00,4.295208E+04,1.090093E+05,3.406748E+00,8.803942E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.425795E+00,7.585068E+04,1.454256E+05,3.044418E+00,1.060282E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.364905E+00,7.752819E+04,1.573398E+05,2.555477E+00,8.997439E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.075024E+00,6.039835E+04,1.274129E+05,2.444474E+00,8.467387E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.252541E+00,6.156365E+04,1.252663E+05
16:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.241833E+03,3.869393E-01,6.655030E+03,1.693168E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.192166E+04,1.295901E+00,2.157842E+04,5.313039E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.520047E+04,2.486971E+00,4.277382E+04,1.088248E+05,3.405902E+00,8.804307E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.440740E+00,7.584267E+04,1.454104E+05,3.044262E+00,1.060289E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.383492E+00,7.753298E+04,1.573532E+05,2.555335E+00,8.997501E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.086314E+00,6.035218E+04,1.273717E+05,2.444330E+00,8.467449E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.266103E+00,6.155296E+04,1.252611E+05
16:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.257692E+03,3.850508E-01,6.594949E+03,1.682049E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.200599E+04,1.289882E+00,2.142636E+04,5.296111E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.537873E+04,2.486971E+00,4.259555E+04,1.086404E+05,3.405068E+00,8.804668E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.453439E+00,7.580938E+04,1.453679E+05,3.044108E+00,1.060296E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.399988E+00,7.751425E+04,1.573407E+05,2.555194E+00,8.997561E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.096248E+00,6.029075E+04,1.273134E+05,2.444188E+00,8.467511E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.278039E+00,6.152397E+04,1.252357E+05
16:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.273551E+03,3.831896E-01,6.535605E+03,1.671076E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.209033E+04,1.283654E+00,2.127195E+04,5.278890E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.555700E+04,2.486971E+00,4.241729E+04,1.084559E+05,3.404245E+00,8.805023E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.464119E+00,7.575338E+04,1.453015E+05,3.043956E+00,1.060302E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.414434E+00,7.747245E+04,1.573031E+05,2.555056E+00,8.997621E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.104824E+00,6.021404E+04,1.272384E+05,2.444048E+00,8.467571E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.288414E+00,6.147742E+04,1.251913E+05
17:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.289409E+03,3.813463E-01,6.476831E+03,1.660209E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.217466E+04,1.277272E+00,2.111581E+04,5.261448E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.573526E+04,2.486971E+00,4.223902E+04,1.082715E+05,3.403434E+00,8.805374E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.472742E+00,7.567423E+04,1.452105E+05,3.043806E+00,1.060309E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.426646E+00,7.740551E+04,1.572380E+05,2.554920E+00,8.997680E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.111905E+00,6.012052E+04,1.271446E+05,2.443911E+00,8.467631E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.297101E+00,6.141188E+04,1.251262E+05
17:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.309232E+03,3.794918E-01,6.411332E+03,1.648617E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.228008E+04,1.264797E+00,2.087002E+04,5.233373E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.595810E+04,2.486971E+00,4.201619E+04,1.080409E+05,3.402634E+00,8.805719E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.409213E+00,7.473908E+04,1.441543E+05,3.043659E+00,1.060315E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.375805E+00,7.657796E+04,1.563069E+05,2.554785E+00,8.997738E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.066117E+00,5.938875E+04,1.263199E+05,2.443775E+00,8.467689E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.255537E+00,6.074004E+04,1.243710E+05
17:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.329055E+03,3.776098E-01,6.345702E+03,1.636940E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.238549E+04,1.251699E+00,2.061723E+04,5.204491E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.618093E+04,2.486971E+00,4.179335E+04,1.078103E+05,3.401845E+00,8.806060E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.339494E+00,7.373431E+04,1.430105E+05,3.043513E+00,1.060321E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.318444E+00,7.567708E+04,1.553333E+05,2.554653E+00,8.997795E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,4.015351E+00,5.860100E+04,1.254591E+05,2.443641E+00,8.467747E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.208883E+00,6.001095E+04,1.235823E+05
17:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.348879E+03,3.756887E-01,6.279757E+03,1.625129E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.249091E+04,1.238222E+00,2.036017E+04,5.175023E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.640376E+04,2.486971E+00,4.157052E+04,1.075798E+05,3.401066E+00,8.806396E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.265445E+00,7.268081E+04,1.418179E+05,3.043370E+00,1.060328E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.256360E+00,7.472305E+04,1.542950E+05,2.554523E+00,8.997851E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.961121E+00,5.777426E+04,1.245508E+05,2.443509E+00,8.467804E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.158555E+00,5.924053E+04,1.227434E+05
17:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.368702E+03,3.737820E-01,6.214394E+03,1.613416E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.259632E+04,1.224551E+00,2.010094E+04,5.145225E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.662659E+04,2.486971E+00,4.134769E+04,1.073492E+05,3.400299E+00,8.806728E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.187851E+00,7.158742E+04,1.405850E+05,3.043229E+00,1.060334E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.190152E+00,7.372260E+04,1.531994E+05,2.554394E+00,8.997907E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.903913E+00,5.691402E+04,1.236008E+05,2.443379E+00,8.467860E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.105062E+00,5.843448E+04,1.218605E+05
