Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
17:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.388525E+03,3.718420E-01,6.148823E+03,1.601595E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.270174E+04,1.210632E+00,1.983890E+04,5.115023E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.684943E+04,2.486971E+00,4.112486E+04,1.071186E+05,3.399542E+00,8.807055E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.106483E+00,7.045155E+04,1.393085E+05,3.043090E+00,1.060340E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.119669E+00,7.267405E+04,1.520454E+05,2.554268E+00,8.997962E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.843694E+00,5.601988E+04,1.226092E+05,2.443251E+00,8.467916E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,4.048274E+00,5.759135E+04,1.209325E+05
17:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.408348E+03,3.698513E-01,6.082767E+03,1.589591E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.280716E+04,1.196475E+00,1.957419E+04,5.084430E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.707226E+04,2.486971E+00,4.090203E+04,1.068880E+05,3.398795E+00,8.807378E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.021380E+00,6.927366E+04,1.379883E+05,3.042953E+00,1.060346E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.045003E+00,7.157842E+04,1.508346E+05,2.554143E+00,8.998015E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.780597E+00,5.509336E+04,1.215779E+05,2.443125E+00,8.467970E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.988269E+00,5.671202E+04,1.199609E+05
17:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.428171E+03,3.678169E-01,6.016352E+03,1.577437E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.291257E+04,1.188057E+00,1.937405E+04,5.061799E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.729509E+04,2.486971E+00,4.067919E+04,1.066575E+05,3.398059E+00,8.807696E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,5.002662E+00,6.884281E+04,1.375154E+05,3.042818E+00,1.060351E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.026930E+00,7.111962E+04,1.503568E+05,2.554020E+00,8.998069E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.766043E+00,5.471308E+04,1.211789E+05,2.443001E+00,8.468024E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.973594E+00,5.634277E+04,1.195761E+05
17:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.447994E+03,3.657365E-01,5.949552E+03,1.565125E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.301799E+04,1.179882E+00,1.917665E+04,5.039476E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.751792E+04,2.486971E+00,4.045636E+04,1.064269E+05,3.397333E+00,8.808009E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.984358E+00,6.841659E+04,1.370504E+05,3.042685E+00,1.060357E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,5.008852E+00,7.066072E+04,1.498785E+05,2.553899E+00,8.998121E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.752188E+00,5.434064E+04,1.207884E+05,2.442878E+00,8.468077E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.959053E+00,5.597501E+04,1.191926E+05
17:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.467818E+03,3.636082E-01,5.882352E+03,1.552646E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.312340E+04,1.176519E+00,1.903340E+04,5.023862E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.774075E+04,2.486971E+00,4.023353E+04,1.061963E+05,3.396616E+00,8.808319E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.964607E+00,6.797408E+04,1.365692E+05,3.042554E+00,1.060363E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.988931E+00,7.018109E+04,1.493760E+05,2.553779E+00,8.998172E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.737594E+00,5.395989E+04,1.203877E+05,2.442757E+00,8.468129E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.943213E+00,5.559262E+04,1.187919E+05
17:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.487641E+03,3.614273E-01,5.814686E+03,1.539983E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.322882E+04,1.176519E+00,1.892798E+04,5.012956E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.796359E+04,2.486971E+00,4.001070E+04,1.059658E+05,3.395910E+00,8.808624E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.943217E+00,6.751313E+04,1.360693E+05,3.042425E+00,1.060368E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.966987E+00,6.967869E+04,1.488473E+05,2.553662E+00,8.998223E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.722180E+00,5.356991E+04,1.199760E+05,2.442639E+00,8.468180E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.925935E+00,5.519406E+04,1.183725E+05
17:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.507464E+03,3.591890E-01,5.746492E+03,1.527115E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.333424E+04,1.176519E+00,1.882257E+04,5.002047E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.818642E+04,2.486971E+00,3.978786E+04,1.057352E+05,3.395213E+00,8.808925E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.920073E+00,6.703243E+04,1.355493E+05,3.042297E+00,1.060374E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.942905E+00,6.915224E+04,1.482910E+05,2.553546E+00,8.998273E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.705917E+00,5.317037E+04,1.195528E+05,2.442521E+00,8.468231E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.907130E+00,5.477831E+04,1.179334E+05
18:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.527287E+03,3.568880E-01,5.677702E+03,1.514023E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.343965E+04,1.176519E+00,1.871715E+04,4.991139E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.840925E+04,2.486971E+00,3.956503E+04,1.055046E+05,3.394526E+00,8.809222E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.895056E+00,6.653066E+04,1.350075E+05,3.042172E+00,1.060379E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.916565E+00,6.860037E+04,1.477058E+05,2.553432E+00,8.998323E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.688772E+00,5.276092E+04,1.191178E+05,2.442406E+00,8.468281E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.886703E+00,5.434432E+04,1.174733E+05
18:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.557022E+03,3.545027E-01,5.592110E+03,1.498974E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.359778E+04,1.176519E+00,1.855903E+04,4.974778E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.874350E+04,2.486971E+00,3.923078E+04,1.051588E+05,3.393848E+00,8.809515E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.867802E+00,6.589358E+04,1.343263E+05,3.042048E+00,1.060385E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.887507E+00,6.789020E+04,1.469545E+05,2.553319E+00,8.998371E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.670456E+00,5.223004E+04,1.185561E+05,2.442292E+00,8.468330E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.864298E+00,5.378600E+04,1.168830E+05
18:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.586757E+03,3.520276E-01,5.505754E+03,1.483613E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.375590E+04,1.176519E+00,1.840090E+04,4.958415E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.907775E+04,2.486971E+00,3.889653E+04,1.048129E+05,3.393179E+00,8.809804E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.838250E+00,6.523063E+04,1.336178E+05,3.041926E+00,1.060390E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.855664E+00,6.714869E+04,1.461678E+05,2.553208E+00,8.998419E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.650957E+00,5.168583E+04,1.179788E+05,2.442180E+00,8.468378E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.839859E+00,5.320480E+04,1.162667E+05
18:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.616491E+03,3.494577E-01,5.418594E+03,1.467922E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.391402E+04,1.176519E+00,1.824278E+04,4.942055E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.941200E+04,2.486971E+00,3.856229E+04,1.044670E+05,3.392519E+00,8.810089E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.806301E+00,6.454073E+04,1.328808E+05,3.041806E+00,1.060395E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.820875E+00,6.637403E+04,1.453437E+05,2.553099E+00,8.998466E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.630212E+00,5.112760E+04,1.173852E+05,2.442069E+00,8.468426E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.813269E+00,5.259938E+04,1.156230E+05
18:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.646226E+03,3.467880E-01,5.330590E+03,1.451885E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.407215E+04,1.176519E+00,1.808465E+04,4.925692E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,2.974625E+04,2.486971E+00,3.822804E+04,1.041212E+05,3.391885E+00,8.810363E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.771849E+00,6.382264E+04,1.321137E+05,3.041690E+00,1.060400E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.782961E+00,6.556421E+04,1.444795E+05,2.552994E+00,8.998512E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.608135E+00,5.055439E+04,1.167742E+05,2.441963E+00,8.468472E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.784394E+00,5.196826E+04,1.149500E+05
18:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.675961E+03,3.440142E-01,5.241717E+03,1.435488E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.423027E+04,1.176519E+00,1.792653E+04,4.909331E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.008049E+04,2.486971E+00,3.789379E+04,1.037753E+05,3.391252E+00,8.810636E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.734805E+00,6.307539E+04,1.313153E+05,3.041575E+00,1.060405E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.741302E+00,6.471224E+04,1.435675E+05,2.552889E+00,8.998557E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.584490E+00,4.996353E+04,1.161426E+05,2.441857E+00,8.468518E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.752815E+00,5.130671E+04,1.142423E+05
18:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.705696E+03,3.411308E-01,5.151935E+03,1.418713E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.438840E+04,1.176519E+00,1.776841E+04,4.892971E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.041474E+04,2.486971E+00,3.755954E+04,1.034295E+05,3.390639E+00,8.810901E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.698881E+00,6.234074E+04,1.305318E+05,3.041464E+00,1.060410E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.695460E+00,6.381321E+04,1.426020E+05,2.552788E+00,8.998601E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.559082E+00,4.935284E+04,1.154881E+05,2.441755E+00,8.468562E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.718257E+00,5.061164E+04,1.134965E+05
18:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.735430E+03,3.381506E-01,5.061479E+03,1.401616E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.454652E+04,1.176519E+00,1.761028E+04,4.876608E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.074899E+04,2.486971E+00,3.722529E+04,1.030836E+05,3.390046E+00,8.811157E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.667728E+00,6.165978E+04,1.298087E+05,3.041356E+00,1.060415E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.645986E+00,6.287330E+04,1.415901E+05,2.552690E+00,8.998643E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.532231E+00,4.872590E+04,1.148147E+05,2.441656E+00,8.468605E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.681091E+00,4.988723E+04,1.127173E+05
18:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.765165E+03,3.350694E-01,4.970326E+03,1.384185E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.470464E+04,1.176519E+00,1.745216E+04,4.860247E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.108324E+04,2.486971E+00,3.689104E+04,1.027378E+05,3.389449E+00,8.811415E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.634751E+00,6.095830E+04,1.290638E+05,3.041248E+00,1.060419E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.592868E+00,6.189239E+04,1.405310E+05,2.552592E+00,8.998685E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.503845E+00,4.808169E+04,1.141211E+05,2.441556E+00,8.468648E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.641351E+00,4.913385E+04,1.119049E+05
18:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.794900E+03,3.318604E-01,4.878123E+03,1.366313E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.486277E+04,1.176519E+00,1.729404E+04,4.843885E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.141749E+04,2.486971E+00,3.655679E+04,1.023919E+05,3.388871E+00,8.811665E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.599329E+00,6.022930E+04,1.282890E+05,3.041143E+00,1.060424E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.534594E+00,6.085346E+04,1.394047E+05,2.552497E+00,8.998727E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.473029E+00,4.741014E+04,1.133954E+05,2.441460E+00,8.468689E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.597957E+00,4.833934E+04,1.110448E+05
18:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.824635E+03,3.285406E-01,4.785169E+03,1.348076E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.502089E+04,1.176519E+00,1.713591E+04,4.827524E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.175174E+04,2.486971E+00,3.622255E+04,1.020461E+05,3.388296E+00,8.811913E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.561941E+00,5.947817E+04,1.274905E+05,3.041039E+00,1.060428E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.471774E+00,5.976338E+04,1.382195E+05,2.552402E+00,8.998767E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.439907E+00,4.671264E+04,1.126395E+05,2.441365E+00,8.468730E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.551320E+00,4.750836E+04,1.101428E+05
18:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.854369E+03,3.251130E-01,4.691551E+03,1.329491E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.517902E+04,1.176519E+00,1.697779E+04,4.811161E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.208599E+04,2.486971E+00,3.588830E+04,1.017002E+05,3.387743E+00,8.812152E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.522764E+00,5.870691E+04,1.266703E+05,3.040939E+00,1.060433E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.404454E+00,5.862265E+04,1.369749E+05,2.552311E+00,8.998807E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.404332E+00,4.598754E+04,1.118511E+05,2.441272E+00,8.468770E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.501641E+00,4.664313E+04,1.092007E+05
19:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.884104E+03,3.215835E-01,4.597397E+03,1.310585E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.533714E+04,1.176519E+00,1.681966E+04,4.794801E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.242023E+04,2.486971E+00,3.555405E+04,1.013543E+05,3.387191E+00,8.812391E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.481952E+00,5.791725E+04,1.258299E+05,3.040839E+00,1.060437E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.332181E+00,5.742620E+04,1.356646E+05,2.552220E+00,8.998846E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.365406E+00,4.522473E+04,1.110182E+05,2.441180E+00,8.468810E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.448738E+00,4.574162E+04,1.082158E+05
19:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.905910E+03,3.179773E-01,4.514503E+03,1.292646E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.545310E+04,1.176519E+00,1.670371E+04,4.782802E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.266535E+04,2.486971E+00,3.530893E+04,1.011007E+05,3.386639E+00,8.812629E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.439952E+00,5.720233E+04,1.250653E+05,3.040740E+00,1.060441E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.255018E+00,5.627690E+04,1.343942E+05,2.552129E+00,8.998885E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.322924E+00,4.450851E+04,1.102273E+05,2.441089E+00,8.468850E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.392399E+00,4.488311E+04,1.072693E+05
19:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.927715E+03,3.143175E-01,4.431564E+03,1.274563E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.556906E+04,1.176519E+00,1.658775E+04,4.770804E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.291047E+04,2.486971E+00,3.506382E+04,1.008471E+05,3.386111E+00,8.812857E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.397044E+00,5.647719E+04,1.242893E+05,3.040644E+00,1.060445E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.174343E+00,5.508808E+04,1.330760E+05,2.552042E+00,8.998923E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.277596E+00,4.376026E+04,1.093984E+05,2.441001E+00,8.468888E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.333227E+00,4.399271E+04,1.062844E+05
19:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.949521E+03,3.106651E-01,4.349450E+03,1.256584E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.568501E+04,1.176519E+00,1.647179E+04,4.758805E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.315558E+04,2.486971E+00,3.481870E+04,1.005934E+05,3.385581E+00,8.813086E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.354444E+00,5.575551E+04,1.235174E+05,3.040548E+00,1.060450E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.094204E+00,5.390528E+04,1.317620E+05,2.551955E+00,8.998960E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.231505E+00,4.300343E+04,1.085583E+05,2.440913E+00,8.468926E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.274016E+00,4.310188E+04,1.052973E+05
19:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.971326E+03,3.070369E-01,4.268391E+03,1.238777E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.580097E+04,1.176519E+00,1.635583E+04,4.746807E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.340070E+04,2.486971E+00,3.457359E+04,1.003398E+05,3.385050E+00,8.813315E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.312410E+00,5.504020E+04,1.227526E+05,3.040453E+00,1.060454E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,4.016502E+00,5.274991E+04,1.304762E+05,2.551868E+00,8.998998E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.185671E+00,4.224949E+04,1.077201E+05,2.440825E+00,8.468964E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.216197E+00,4.222671E+04,1.043260E+05
19:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,2.993131E+03,3.034505E-01,4.188625E+03,1.221212E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.591693E+04,1.176519E+00,1.623988E+04,4.734808E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.364581E+04,2.486971E+00,3.432847E+04,1.000862E+05,3.384522E+00,8.813543E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.271244E+00,5.433466E+04,1.219985E+05,3.040358E+00,1.060458E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.943094E+00,5.164285E+04,1.292428E+05,2.551782E+00,8.999035E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.141045E+00,4.150915E+04,1.068960E+05,2.440737E+00,8.469001E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.160962E+00,4.138060E+04,1.033858E+05
19:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.014937E+03,2.999205E-01,4.110340E+03,1.203948E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.603289E+04,1.176519E+00,1.612392E+04,4.722810E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.389093E+04,2.486971E+00,3.408336E+04,9.983256E+04,3.383999E+00,8.813769E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.231253E+00,5.364234E+04,1.212590E+05,3.040264E+00,1.060462E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.875883E+00,5.060553E+04,1.280872E+05,2.551696E+00,8.999072E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.099165E+00,4.079969E+04,1.061066E+05,2.440651E+00,8.469039E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.109522E+00,4.057720E+04,1.024928E+05
19:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.036742E+03,2.964382E-01,4.033399E+03,1.186946E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.614884E+04,1.176519E+00,1.600796E+04,4.710811E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.413604E+04,2.486971E+00,3.383824E+04,9.957893E+04,3.383481E+00,8.813993E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.192483E+00,5.296377E+04,1.205348E+05,3.040171E+00,1.060466E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.815407E+00,4.964400E+04,1.270174E+05,2.551612E+00,8.999109E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.060516E+00,4.012661E+04,1.053585E+05,2.440565E+00,8.469076E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.062579E+00,3.982441E+04,1.016567E+05
19:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.058548E+03,2.929991E-01,3.957727E+03,1.170187E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.626480E+04,1.176519E+00,1.589200E+04,4.698813E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.438116E+04,2.486971E+00,3.359312E+04,9.932531E+04,3.382968E+00,8.814215E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.155006E+00,5.229974E+04,1.198267E+05,3.040079E+00,1.060470E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.761065E+00,4.875148E+04,1.260258E+05,2.551528E+00,8.999145E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,3.024799E+00,3.948651E+04,1.046479E+05,2.440481E+00,8.469112E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,3.020071E+00,3.912152E+04,1.008771E+05
19:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.080353E+03,2.895812E-01,3.883018E+03,1.153583E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.638076E+04,1.176519E+00,1.577604E+04,4.686814E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.462627E+04,2.486971E+00,3.334801E+04,9.907167E+04,3.382461E+00,8.814434E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.118480E+00,5.164640E+04,1.191303E+05,3.039988E+00,1.060474E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.711047E+00,4.790763E+04,1.250889E+05,2.551445E+00,8.999181E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.991120E+00,3.886934E+04,1.039630E+05,2.440397E+00,8.469148E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.980818E+00,3.845526E+04,1.001387E+05
19:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.102159E+03,2.861654E-01,3.809011E+03,1.137058E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.649672E+04,1.176519E+00,1.566009E+04,4.674816E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.487139E+04,2.486971E+00,3.310289E+04,9.881805E+04,3.381959E+00,8.814651E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.082465E+00,5.099883E+04,1.184399E+05,3.039898E+00,1.060478E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.663622E+00,4.709295E+04,1.241840E+05,2.551363E+00,8.999216E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.958658E+00,3.826587E+04,1.032930E+05,2.440314E+00,8.469184E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.943549E+00,3.781133E+04,9.942475E+04
19:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.123964E+03,2.827426E-01,3.735585E+03,1.120574E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.661267E+04,1.176519E+00,1.554413E+04,4.662817E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.511651E+04,2.486971E+00,3.285778E+04,9.856442E+04,3.381462E+00,8.814865E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.046723E+00,5.035432E+04,1.177526E+05,3.039809E+00,1.060481E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.618006E+00,4.629862E+04,1.233008E+05,2.551283E+00,8.999251E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.927025E+00,3.767173E+04,1.026329E+05,2.440233E+00,8.469219E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.907659E+00,3.718292E+04,9.872738E+04
20:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.145770E+03,2.793074E-01,3.662671E+03,1.104111E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.672863E+04,1.176519E+00,1.542817E+04,4.650819E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.536162E+04,2.486971E+00,3.261266E+04,9.831079E+04,3.380972E+00,8.815077E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,4.013019E+00,4.973274E+04,1.170914E+05,3.039721E+00,1.060485E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.573741E+00,4.551951E+04,1.224333E+05,2.551203E+00,8.999285E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.895982E+00,3.708423E+04,1.019793E+05,2.440152E+00,8.469254E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.872803E+00,3.656614E+04,9.804209E+04
20:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.163611E+03,2.682050E-01,3.495453E+03,1.057985E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.682351E+04,1.176519E+00,1.533330E+04,4.641002E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.556217E+04,2.486971E+00,3.241211E+04,9.810329E+04,3.380487E+00,8.815287E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.911121E+00,4.838779E+04,1.156047E+05,3.039634E+00,1.060489E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.461068E+00,4.402169E+04,1.206925E+05,2.551124E+00,8.999319E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.806404E+00,3.588134E+04,1.005793E+05,2.440072E+00,8.469289E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.783073E+00,3.537268E+04,9.665816E+04
20:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.181452E+03,2.564821E-01,3.321989E+03,1.009602E+04,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.691838E+04,1.176519E+00,1.523842E+04,4.631186E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.576272E+04,2.486971E+00,3.221156E+04,9.789578E+04,3.380008E+00,8.815494E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.804409E+00,4.698869E+04,1.140745E+05,3.039548E+00,1.060493E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.347606E+00,4.251501E+04,1.189493E+05,2.551046E+00,8.999353E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.726486E+00,3.478716E+04,9.931484E+04,2.439994E+00,8.469323E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.697305E+00,3.422383E+04,9.533492E+04
20:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.199292E+03,2.444056E-01,3.145863E+03,9.600252E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.701325E+04,1.176519E+00,1.514355E+04,4.621367E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.596327E+04,2.486971E+00,3.201101E+04,9.768824E+04,3.379534E+00,8.815698E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.695154E+00,4.556096E+04,1.125055E+05,3.039464E+00,1.060496E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.299438E+00,4.174306E+04,1.180832E+05,2.550969E+00,8.999386E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.700575E+00,3.430071E+04,9.877705E+04,2.439916E+00,8.469356E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.648038E+00,3.348571E+04,9.449880E+04
20:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.217133E+03,2.320208E-01,2.967742E+03,9.094418E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.710813E+04,1.176519E+00,1.504867E+04,4.611551E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.616382E+04,2.486971E+00,3.181047E+04,9.748074E+04,3.379067E+00,8.815900E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.583786E+00,4.410944E+04,1.109024E+05,3.039380E+00,1.060500E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.256714E+00,4.103239E+04,1.172860E+05,2.550893E+00,8.999419E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.680608E+00,3.388117E+04,9.831763E+04,2.439839E+00,8.469389E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.616582E+00,3.294804E+04,9.389996E+04
20:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.234974E+03,2.212410E-01,2.812018E+03,8.653427E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.720300E+04,1.176519E+00,1.495380E+04,4.601735E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.636437E+04,2.486971E+00,3.160992E+04,9.727323E+04,3.378605E+00,8.816100E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.501711E+00,4.298758E+04,1.096786E+05,3.039298E+00,1.060504E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.213860E+00,4.032024E+04,1.164821E+05,2.550819E+00,8.999451E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.660466E+00,3.345965E+04,9.785365E+04,2.439764E+00,8.469422E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.584978E+00,3.240868E+04,9.329561E+04
20:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.252815E+03,2.212410E-01,2.794177E+03,8.634967E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.729788E+04,1.176519E+00,1.485893E+04,4.591918E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.656492E+04,2.486971E+00,3.140937E+04,9.706572E+04,3.378149E+00,8.816297E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.418421E+00,4.185203E+04,1.084333E+05,3.039216E+00,1.060507E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.170898E+00,3.960689E+04,1.156722E+05,2.550745E+00,8.999483E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.640167E+00,3.303635E+04,9.738539E+04,2.439689E+00,8.469454E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.553246E+00,3.186789E+04,9.268612E+04
20:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.270656E+03,2.212410E-01,2.776336E+03,8.616504E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.739275E+04,1.176519E+00,1.476405E+04,4.582100E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.676547E+04,2.486971E+00,3.120882E+04,9.685819E+04,3.377698E+00,8.816492E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.384619E+00,4.127342E+04,1.078199E+05,3.039136E+00,1.060511E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.147101E+00,3.910919E+04,1.151217E+05,2.550672E+00,8.999515E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.628487E+00,3.271005E+04,9.703339E+04,2.439615E+00,8.469486E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.535411E+00,3.148348E+04,9.226405E+04
20:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.288497E+03,2.212410E-01,2.758496E+03,8.598045E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.748763E+04,1.176519E+00,1.466918E+04,4.572284E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.696601E+04,2.486971E+00,3.100827E+04,9.665069E+04,3.377253E+00,8.816684E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.353270E+00,4.072239E+04,1.072360E+05,3.039056E+00,1.060514E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.124723E+00,3.862746E+04,1.145884E+05,2.550600E+00,8.999546E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.617390E+00,3.239030E+04,9.668826E+04,2.439543E+00,8.469517E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.518582E+00,3.111037E+04,9.185401E+04
20:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.306338E+03,2.212410E-01,2.740655E+03,8.579585E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.758250E+04,1.176519E+00,1.457430E+04,4.562467E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.716656E+04,2.486971E+00,3.080772E+04,9.644318E+04,3.376814E+00,8.816873E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.322899E+00,4.018238E+04,1.066628E+05,3.038978E+00,1.060517E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.103138E+00,3.815464E+04,1.140638E+05,2.550529E+00,8.999576E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.606646E+00,3.207453E+04,9.634689E+04,2.439471E+00,8.469548E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.502329E+00,3.074375E+04,9.145022E+04
20:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.324178E+03,2.212410E-01,2.722814E+03,8.561122E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.767737E+04,1.176519E+00,1.447943E+04,4.552649E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.736711E+04,2.486971E+00,3.060717E+04,9.623563E+04,3.376381E+00,8.817061E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.293362E+00,3.965174E+04,1.060985E+05,3.038901E+00,1.060521E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.082263E+00,3.768982E+04,1.135469E+05,2.550459E+00,8.999607E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.596235E+00,3.176250E+04,9.600904E+04,2.439400E+00,8.469579E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.486599E+00,3.038303E+04,9.105205E+04
20:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.342019E+03,2.212410E-01,2.704973E+03,8.542663E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.777225E+04,1.176519E+00,1.438455E+04,4.542832E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.756766E+04,2.486971E+00,3.040662E+04,9.602813E+04,3.375952E+00,8.817246E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.264572E+00,3.912952E+04,1.055421E+05,3.038825E+00,1.060524E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.062035E+00,3.723227E+04,1.130370E+05,2.550390E+00,8.999636E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.586130E+00,3.145392E+04,9.567452E+04,2.439331E+00,8.469609E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.471349E+00,3.002769E+04,9.065906E+04
21:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.359860E+03,2.212410E-01,2.687132E+03,8.524203E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.786712E+04,1.176519E+00,1.428968E+04,4.533016E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.776821E+04,2.486971E+00,3.020607E+04,9.582062E+04,3.375530E+00,8.817428E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.236466E+00,3.861499E+04,1.049928E+05,3.038750E+00,1.060527E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,3.042400E+00,3.678140E+04,1.125334E+05,2.550322E+00,8.999666E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.576316E+00,3.114861E+04,9.534309E+04,2.439262E+00,8.469639E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.456540E+00,2.967732E+04,9.027077E+04
21:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.377701E+03,2.212410E-01,2.669291E+03,8.505743E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.796200E+04,1.176519E+00,1.419480E+04,4.523199E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.796876E+04,2.486971E+00,3.000552E+04,9.561312E+04,3.282302E+00,8.857701E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,3.091766E+00,3.679251E+04,1.029366E+05,3.020712E+00,1.061306E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.972725E+00,3.576761E+04,1.113293E+05,2.520614E+00,9.012497E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.524178E+00,3.036720E+04,9.442122E+04,2.415420E+00,8.479936E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.395189E+00,2.880343E+04,8.923409E+04
21:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.395542E+03,2.212410E-01,2.651450E+03,8.487280E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.805687E+04,1.176519E+00,1.409993E+04,4.513381E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.816931E+04,2.486971E+00,2.980497E+04,9.540558E+04,3.189121E+00,8.897951E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.949732E+00,3.500596E+04,1.009035E+05,3.002676E+00,1.062085E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.908584E+00,3.481604E+04,1.101912E+05,2.490914E+00,9.025325E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.473391E+00,2.960099E+04,9.350910E+04,2.391583E+00,8.490231E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.336962E+00,2.796466E+04,8.823030E+04
21:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.413383E+03,2.212410E-01,2.633610E+03,8.468821E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.815175E+04,1.176519E+00,1.400506E+04,4.503565E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.836986E+04,2.486971E+00,2.960442E+04,9.519808E+04,3.151187E+00,8.914335E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.871132E+00,3.393543E+04,9.970452E+04,2.984698E+00,1.062862E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.866688E+00,3.411450E+04,1.093599E+05,2.461241E+00,9.038142E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.431659E+00,2.893631E+04,9.271765E+04,2.367789E+00,8.500508E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.294749E+00,2.730570E+04,8.744422E+04
21:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.431223E+03,2.212410E-01,2.615769E+03,8.450361E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.824662E+04,1.176519E+00,1.391018E+04,4.493748E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.857041E+04,2.486971E+00,2.940388E+04,9.499057E+04,3.150253E+00,8.914736E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.814998E+00,3.311721E+04,9.879227E+04,3.001044E+00,1.062155E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.370916E+04,1.088990E+05,2.465925E+00,9.036118E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.857105E+04,9.230008E+04,2.378392E+00,8.495927E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.693619E+04,8.701860E+04
21:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.449064E+03,2.212410E-01,2.597928E+03,8.431902E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.834150E+04,1.176519E+00,1.381531E+04,4.483932E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.877096E+04,2.486971E+00,2.920333E+04,9.478307E+04,3.168188E+00,8.906985E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.787051E+00,3.261801E+04,9.824969E+04,3.018767E+00,1.061390E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.347925E+04,1.086611E+05,2.471833E+00,9.033566E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.837618E+04,9.209845E+04,2.390208E+00,8.490823E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.675247E+04,8.682851E+04
21:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.466905E+03,2.212410E-01,2.580087E+03,8.413439E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.843637E+04,1.176519E+00,1.372043E+04,4.474114E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.897151E+04,2.486971E+00,2.900278E+04,9.457553E+04,3.186258E+00,8.899183E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.774682E+00,3.229667E+04,9.791541E+04,3.036647E+00,1.060618E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.324934E+04,1.084232E+05,2.477792E+00,9.030992E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.818131E+04,9.189679E+04,2.402127E+00,8.485676E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.656875E+04,8.663839E+04
21:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.484746E+03,2.212410E-01,2.562246E+03,8.394980E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.853124E+04,1.176519E+00,1.362556E+04,4.464297E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.917205E+04,2.486971E+00,2.880223E+04,9.436803E+04,3.186556E+00,8.899062E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.761802E+00,3.196757E+04,9.756971E+04,3.037078E+00,1.060599E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.301942E+04,1.081853E+05,2.477936E+00,9.030931E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.798644E+04,9.169516E+04,2.402415E+00,8.485554E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.638504E+04,8.644830E+04
21:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.502587E+03,2.212410E-01,2.544405E+03,8.376520E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.862612E+04,1.176519E+00,1.353068E+04,4.454481E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.937260E+04,2.486971E+00,2.860168E+04,9.416052E+04,3.186988E+00,8.898886E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.749070E+00,3.163522E+04,9.721871E+04,3.037653E+00,1.060575E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.278951E+04,1.079474E+05,2.478128E+00,9.030850E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.779157E+04,9.149354E+04,2.402798E+00,8.485391E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.620132E+04,8.625821E+04
