Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
21:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.520428E+03,2.212410E-01,2.526565E+03,8.358060E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.872099E+04,1.176519E+00,1.343581E+04,4.444664E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.957315E+04,2.486971E+00,2.840113E+04,9.395301E+04,3.187497E+00,8.898676E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.736607E+00,3.130172E+04,9.686499E+04,3.038314E+00,1.060547E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.255960E+04,1.077095E+05,2.478349E+00,9.030756E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.759670E+04,9.129191E+04,2.403238E+00,8.485204E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.601760E+04,8.606812E+04
21:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.538269E+03,2.212410E-01,2.508724E+03,8.339598E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.881587E+04,1.176519E+00,1.334094E+04,4.434846E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.977370E+04,2.486971E+00,2.820058E+04,9.374548E+04,3.188052E+00,8.898446E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.724345E+00,3.096771E+04,9.650914E+04,3.039016E+00,1.060517E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.232968E+04,1.074716E+05,2.478583E+00,9.030656E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.740183E+04,9.109025E+04,2.403705E+00,8.485006E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.583388E+04,8.587800E+04
21:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.556109E+03,2.212410E-01,2.490883E+03,8.321138E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.891074E+04,1.176519E+00,1.324606E+04,4.425029E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,3.997425E+04,2.486971E+00,2.800003E+04,9.353797E+04,3.188723E+00,8.898166E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.712268E+00,3.063388E+04,9.615198E+04,3.039822E+00,1.060483E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.209977E+04,1.072337E+05,2.478852E+00,9.030541E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.720696E+04,9.088862E+04,2.404240E+00,8.484778E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.565016E+04,8.568791E+04
22:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.573950E+03,2.212410E-01,2.473042E+03,8.302678E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.900562E+04,1.176519E+00,1.315119E+04,4.415213E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.017480E+04,2.486971E+00,2.779948E+04,9.333047E+04,3.189365E+00,8.897892E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.700357E+00,3.030050E+04,9.579387E+04,3.040591E+00,1.060450E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.186986E+04,1.069958E+05,2.479109E+00,9.030430E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.701210E+04,9.068699E+04,2.404752E+00,8.484558E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.546644E+04,8.549782E+04
22:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.587826E+03,2.212410E-01,2.459166E+03,8.288319E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.907941E+04,1.176519E+00,1.307740E+04,4.407577E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.033078E+04,2.486971E+00,2.764350E+04,9.316905E+04,3.190003E+00,8.897619E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.688675E+00,3.001274E+04,9.548165E+04,3.041338E+00,1.060418E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.169103E+04,1.068108E+05,2.479359E+00,9.030323E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.686053E+04,9.053015E+04,2.405247E+00,8.484344E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.532355E+04,8.534995E+04
22:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.601703E+03,2.212410E-01,2.445290E+03,8.273962E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.915320E+04,1.176519E+00,1.300360E+04,4.399942E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.048677E+04,2.486971E+00,2.748752E+04,9.300767E+04,3.190632E+00,8.897350E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.677224E+00,2.972683E+04,9.517027E+04,3.042058E+00,1.060387E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.151221E+04,1.066258E+05,2.479599E+00,9.030220E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.670897E+04,9.037334E+04,2.405725E+00,8.484139E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.518066E+04,8.520211E+04
22:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.615579E+03,2.212410E-01,2.431413E+03,8.259602E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.922699E+04,1.176519E+00,1.292981E+04,4.392306E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.064275E+04,2.486971E+00,2.733153E+04,9.284625E+04,3.191247E+00,8.897087E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.666011E+00,2.944305E+04,9.486004E+04,3.042749E+00,1.060357E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.133339E+04,1.064407E+05,2.479830E+00,9.030120E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.655740E+04,9.021649E+04,2.406182E+00,8.483942E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.503777E+04,8.505424E+04
22:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.629455E+03,2.212410E-01,2.417537E+03,8.245246E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.930078E+04,1.176519E+00,1.285602E+04,4.384672E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.079873E+04,2.486971E+00,2.717555E+04,9.268487E+04,3.191846E+00,8.896830E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.655064E+00,2.916188E+04,9.455171E+04,3.043409E+00,1.060329E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.115457E+04,1.062557E+05,2.480050E+00,9.030025E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.640584E+04,9.005968E+04,2.406619E+00,8.483754E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.489488E+04,8.490640E+04
22:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.643331E+03,2.212410E-01,2.403661E+03,8.230886E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.937457E+04,1.176519E+00,1.278223E+04,4.377035E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.095471E+04,2.486971E+00,2.701957E+04,9.252345E+04,3.192429E+00,8.896581E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.644355E+00,2.888314E+04,9.424502E+04,3.044038E+00,1.060301E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.097575E+04,1.060706E+05,2.480261E+00,9.029935E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.625427E+04,8.990283E+04,2.407035E+00,8.483575E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.475198E+04,8.475853E+04
22:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.657208E+03,2.212410E-01,2.389785E+03,8.216530E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.944836E+04,1.176519E+00,1.270844E+04,4.369401E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.111070E+04,2.486971E+00,2.686359E+04,9.236208E+04,3.192993E+00,8.896339E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.633876E+00,2.860682E+04,9.394006E+04,3.044637E+00,1.060276E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.079693E+04,1.058856E+05,2.480461E+00,9.029849E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.610271E+04,8.974603E+04,2.407430E+00,8.483405E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.460909E+04,8.461070E+04
22:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.671084E+03,2.212410E-01,2.375908E+03,8.166600E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.952215E+04,1.176519E+00,1.263465E+04,4.342849E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.126668E+04,2.486971E+00,2.670760E+04,9.180081E+04,3.193539E+00,8.896105E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.623553E+00,2.833214E+04,9.324058E+04,3.045206E+00,1.060251E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.061811E+04,1.052422E+05,2.480651E+00,9.029767E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.595114E+04,8.920066E+04,2.407805E+00,8.483244E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.446620E+04,8.409654E+04
22:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.684960E+03,2.212410E-01,2.362032E+03,8.111455E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.959595E+04,1.176519E+00,1.256086E+04,4.313524E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.142266E+04,2.486971E+00,2.655162E+04,9.118092E+04,3.194066E+00,8.895879E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.613373E+00,2.805900E+04,9.248364E+04,3.045747E+00,1.060228E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.043928E+04,1.045315E+05,2.480831E+00,9.029689E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.579958E+04,8.859833E+04,2.408161E+00,8.483090E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.432331E+04,8.352867E+04
22:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.698836E+03,2.212410E-01,2.348156E+03,8.056456E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.966974E+04,1.176519E+00,1.248707E+04,4.284277E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.157864E+04,2.486971E+00,2.639564E+04,9.056268E+04,3.194575E+00,8.895660E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.603322E+00,2.778726E+04,9.172867E+04,3.046260E+00,1.060206E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.026046E+04,1.038228E+05,2.481003E+00,9.029615E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.564801E+04,8.799760E+04,2.408498E+00,8.482945E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.418042E+04,8.296232E+04
22:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.712712E+03,2.212410E-01,2.334280E+03,8.001604E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.974353E+04,1.176519E+00,1.241327E+04,4.255107E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.173463E+04,2.486971E+00,2.623966E+04,8.994609E+04,3.195066E+00,8.895450E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.593361E+00,2.751652E+04,9.097524E+04,3.046748E+00,1.060185E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,3.008164E+04,1.031159E+05,2.481166E+00,9.029545E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.549645E+04,8.739847E+04,2.408819E+00,8.482807E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.403752E+04,8.239747E+04
22:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.726589E+03,2.212410E-01,2.320404E+03,7.946897E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.981732E+04,1.176519E+00,1.233948E+04,4.226015E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.189061E+04,2.486971E+00,2.608367E+04,8.933113E+04,3.195539E+00,8.895246E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.583511E+00,2.724703E+04,9.022371E+04,3.047211E+00,1.060165E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.990282E+04,1.024109E+05,2.481321E+00,9.029478E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.534488E+04,8.680093E+04,2.409123E+00,8.482676E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.389463E+04,8.183412E+04
23:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.740465E+03,2.212410E-01,2.306527E+03,7.892336E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.989111E+04,1.176519E+00,1.226569E+04,4.197001E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.204659E+04,2.486971E+00,2.592769E+04,8.871781E+04,3.195995E+00,8.895050E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.573770E+00,2.697880E+04,8.947417E+04,3.047651E+00,1.060146E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.972400E+04,1.017078E+05,2.481468E+00,9.029415E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.519332E+04,8.620498E+04,2.409411E+00,8.482552E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.375174E+04,8.127227E+04
23:05:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.754341E+03,2.212410E-01,2.292651E+03,7.837920E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,1.996490E+04,1.176519E+00,1.219190E+04,4.168063E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.220258E+04,2.486971E+00,2.577171E+04,8.810612E+04,3.196435E+00,8.894861E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.564145E+00,2.671191E+04,8.872678E+04,3.048070E+00,1.060128E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.954518E+04,1.010065E+05,2.481608E+00,9.029355E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.504176E+04,8.561062E+04,2.409686E+00,8.482433E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.360885E+04,8.071192E+04
23:10:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.768217E+03,2.212410E-01,2.278775E+03,7.783648E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.003869E+04,1.176519E+00,1.211811E+04,4.139202E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.235856E+04,2.486971E+00,2.561573E+04,8.749605E+04,3.196860E+00,8.894679E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.554634E+00,2.644637E+04,8.798161E+04,3.048468E+00,1.060111E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.936636E+04,1.003071E+05,2.481741E+00,9.029297E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.489019E+04,8.501782E+04,2.409946E+00,8.482321E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.346596E+04,8.015304E+04
23:15:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.782094E+03,2.212410E-01,2.264899E+03,7.729520E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.011248E+04,1.176519E+00,1.204432E+04,4.110418E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.251454E+04,2.486971E+00,2.545974E+04,8.688759E+04,3.197270E+00,8.894503E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.545240E+00,2.618221E+04,8.723874E+04,3.048848E+00,1.060094E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.918753E+04,9.960959E+04,2.481868E+00,9.029242E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.473863E+04,8.442660E+04,2.410194E+00,8.482214E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.332306E+04,7.959565E+04
23:20:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.795970E+03,2.212410E-01,2.251022E+03,7.675536E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.018628E+04,1.176519E+00,1.197053E+04,4.081710E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.267052E+04,2.486971E+00,2.530376E+04,8.628076E+04,3.197666E+00,8.894332E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.535962E+00,2.591942E+04,8.649822E+04,3.049210E+00,1.060079E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.900871E+04,9.891390E+04,2.481989E+00,9.029190E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.458706E+04,8.383696E+04,2.410431E+00,8.482112E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.318017E+04,7.903975E+04
23:25:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.809846E+03,2.212410E-01,2.237146E+03,7.621694E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.026007E+04,1.176519E+00,1.189674E+04,4.053078E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.282651E+04,2.486971E+00,2.514778E+04,8.567552E+04,3.198049E+00,8.894168E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.526800E+00,2.565803E+04,8.576011E+04,3.049556E+00,1.060064E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.882989E+04,9.822005E+04,2.482104E+00,9.029140E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.443550E+04,8.324887E+04,2.410656E+00,8.482015E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.303728E+04,7.848531E+04
23:30:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.823722E+03,2.212410E-01,2.223270E+03,7.567996E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.033386E+04,1.176519E+00,1.182295E+04,4.024522E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.298249E+04,2.486971E+00,2.499179E+04,8.507190E+04,3.198419E+00,8.894009E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.518502E+00,2.540676E+04,8.503624E+04,3.049886E+00,1.060050E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.865107E+04,9.752804E+04,2.482215E+00,9.029093E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.428393E+04,8.266234E+04,2.410871E+00,8.481922E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.289439E+04,7.793234E+04
23:35:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.837598E+03,2.212410E-01,2.209394E+03,7.514439E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.040765E+04,1.176519E+00,1.174915E+04,3.996042E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.313847E+04,2.486971E+00,2.483581E+04,8.446986E+04,3.198777E+00,8.893854E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.512115E+00,2.517782E+04,8.434326E+04,3.050202E+00,1.060036E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.847225E+04,9.683786E+04,2.482320E+00,9.029047E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.413237E+04,8.207735E+04,2.411077E+00,8.481834E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.275150E+04,7.738083E+04
23:40:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.851475E+03,2.212410E-01,2.195518E+03,7.461023E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.048144E+04,1.176519E+00,1.167536E+04,3.967636E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.329445E+04,2.486971E+00,2.467983E+04,8.386942E+04,3.199124E+00,8.893705E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.505812E+00,2.494989E+04,8.365253E+04,3.050504E+00,1.060023E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.829343E+04,9.614950E+04,2.482421E+00,9.029004E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.398080E+04,8.149392E+04,2.411273E+00,8.481749E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.260860E+04,7.683078E+04
23:45:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.865351E+03,2.212410E-01,2.181641E+03,7.407750E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.055523E+04,1.176519E+00,1.160157E+04,3.939306E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.345044E+04,2.486971E+00,2.452385E+04,8.327057E+04,3.199461E+00,8.893560E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.499591E+00,2.472297E+04,8.296408E+04,3.050794E+00,1.060010E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.811461E+04,9.546296E+04,2.482518E+00,9.028962E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.382924E+04,8.091203E+04,2.411462E+00,8.481668E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.246571E+04,7.628218E+04
23:50:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.879227E+03,2.212410E-01,2.167765E+03,7.354616E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.062902E+04,1.176519E+00,1.152778E+04,3.911051E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.360642E+04,2.486971E+00,2.436786E+04,8.267329E+04,3.199787E+00,8.893420E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.493467E+00,2.449721E+04,8.227811E+04,3.051072E+00,1.059998E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.793578E+04,9.477823E+04,2.482611E+00,9.028922E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.367767E+04,8.033167E+04,2.411642E+00,8.481590E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.232282E+04,7.573503E+04
23:55:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.893103E+03,2.212410E-01,2.153889E+03,7.301622E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.070281E+04,1.176519E+00,1.145399E+04,3.882870E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.376240E+04,2.486971E+00,2.421188E+04,8.207759E+04,3.200104E+00,8.893283E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.487431E+00,2.427253E+04,8.159456E+04,3.051339E+00,1.059987E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.775696E+04,9.409531E+04,2.482701E+00,9.028883E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.352611E+04,7.975284E+04,2.411816E+00,8.481515E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.217993E+04,7.518933E+04
24:00:00,2.212410E-01,1.347234E+04,2.212410E-01,0.000000E+00,0.000000E+00,2.212410E-01,3.906979E+03,2.212410E-01,2.140013E+03,7.248769E+03,1.176519E+00,7.164347E+04,1.176519E+00,0.000000E+00,0.000000E+00,1.176519E+00,2.077661E+04,1.176519E+00,1.138020E+04,3.854763E+04,2.486971E+00,1.514427E+05,2.486971E+00,0.000000E+00,0.000000E+00,2.486971E+00,4.391838E+04,2.486971E+00,2.405590E+04,8.148347E+04,3.200413E+00,8.893150E+04,2.458214E+00,0.000000E+00,0.000000E+00,2.458214E+00,0.000000E+00,2.481479E+00,2.404887E+04,8.091336E+04,3.051596E+00,1.059976E+05,2.851111E+00,0.000000E+00,0.000000E+00,2.851111E+00,0.000000E+00,2.851111E+00,2.757814E+04,9.341420E+04,2.482787E+00,9.028846E+04,2.416531E+00,0.000000E+00,0.000000E+00,2.416531E+00,0.000000E+00,2.416531E+00,2.337454E+04,7.917554E+04,2.411982E+00,8.481443E+04,2.278255E+00,0.000000E+00,0.000000E+00,2.278255E+00,0.000000E+00,2.278255E+00,2.203704E+04,7.464506E+04
Coinc Peak   ,4.693462E-01,6.939698E-01,2.858057E+04,1.245801E+04,1.176519E+00,1.355395E+00,7.164347E+04,2.363932E+04,2.486971E+00,2.486971E+00,1.514427E+05,4.598260E+04,4.692229E+00,5.472742E+00,8.296297E+04,7.604976E+04,3.402617E+00,5.426646E+00,1.044989E+05,7.768602E+04,2.828967E+00,4.111905E+00,8.881343E+04,6.041362E+04,2.754598E+00,4.297101E+00,8.335576E+04,6.168468E+04
NonCoinc Peak,4.693462E-01,6.939698E-01,2.858057E+04,1.245801E+04,1.176519E+00,1.355395E+00,7.164347E+04,2.363932E+04,2.486971E+00,2.486971E+00,1.514427E+05,4.598260E+04,4.694033E+00,5.480844E+00,8.296297E+04,7.604976E+04,3.404493E+00,5.430376E+00,1.044989E+05,7.768602E+04,2.829593E+00,4.114964E+00,8.881343E+04,6.041362E+04,2.755841E+00,4.300455E+00,8.335576E+04,6.168468E+04
